node.number,id,active.power.MW,reactive.power.MVAR,max.reactive.power.MVAR,min.reactive.power.MVAR,voltage.setpoint.pu,other.bus.reg,MVA,impedance1,impedance2,xfrmr.impedance1,xfrmr.impedance2,xfrmr.turns.ratio,status,pct.MVAR.to.hold.voltage,max.capacity.MW,min.output.MW,owner.number1,owner.fraction1,owner.number2,owner.fraction2,wind.control.mode,wind.power.factor
111104,1,14,6.152,6.152,-12.021,1,0,41.2,0,0.2,0,0.145,1.025,1,100,35,0,22,1,NA,NA,NA,NA
111104,2,14,6.152,6.152,-12.021,1,0,41.2,0,0.2,0,0.145,1.025,1,100,35,0,22,1,NA,NA,NA,NA
111104,3,14,6.152,6.152,-12.021,1,0,41.2,0,0.2,0,0.145,1.025,1,100,35,0,22,1,NA,NA,NA,NA
111108,1,1.84,0.807,0.807,-1.567,1,0,5.4,0,0.17,0,0.145,1.025,0,100,4.6,0,22,1,NA,NA,NA,NA
111108,2,1.84,0.807,0.807,-1.567,1,0,5.4,0,0.17,0,0.145,1.025,0,100,4.6,0,22,1,NA,NA,NA,NA
111108,3,1.84,0.807,0.807,-1.567,1,0,5.4,0,0.17,0,0.145,1.025,0,100,4.6,0,22,1,NA,NA,NA,NA
111108,4,1.84,0.807,0.807,-1.567,1,0,5.4,0,0.17,0,0.145,1.025,0,100,4.6,0,22,1,NA,NA,NA,NA
111108,5,1.84,0.807,0.807,-1.567,1,0,5.4,0,0.17,0,0.145,1.025,0,100,4.6,0,22,1,NA,NA,NA,NA
111119,1,18.8,69.874,5.5,-2.25,1,0,13.5,0,0.2,0,0.145,1.025,0,100,47,0,22,1,NA,NA,NA,NA
111119,2,18.8,69.874,5.5,-2.25,1,0,13.5,0,0.2,0,0.145,1.025,0,100,47,0,22,1,NA,NA,NA,NA
111119,3,14.2,17.75,17.75,-8.825,1,0,41.8,0,0.2,0,0.145,1.025,1,100,35.5,0,22,1,NA,NA,NA,NA
111119,4,14.2,17.75,17.75,-8.825,1,0,41.8,0,0.2,0,0.145,1.025,1,100,35.5,0,22,1,NA,NA,NA,NA
111119,5,14.2,17.75,17.75,-8.825,1,0,41.8,0,0.2,0,0.145,1.025,1,100,35.5,0,22,1,NA,NA,NA,NA
111129,1,9.989,11.233,11.233,-9.617,1,0,29.4,0,0.15,0,0.145,1.025,1,100,25,0,24,1,NA,NA,NA,NA
111129,2,9.989,11.233,11.233,-9.617,1,0,29.4,0,0.15,0,0.145,1.025,1,100,25,0,24,1,NA,NA,NA,NA
111129,3,9.989,11.233,11.233,-9.617,1,0,29.4,0,0.15,0,0.145,1.025,1,100,25,0,24,1,NA,NA,NA,NA
111129,4,9.989,11.233,11.233,-9.617,1,0,29.4,0,0.15,0,0.145,1.025,1,100,25,0,24,1,NA,NA,NA,NA
111129,5,9.989,11.233,11.233,-9.617,1,0,29.4,0,0.15,0,0.145,1.025,1,100,25,0,24,1,NA,NA,NA,NA
111129,6,9.989,11.233,11.233,-9.617,1,0,29.4,0,0.15,0,0.145,1.025,1,100,25,0,24,1,NA,NA,NA,NA
111129,7,9.989,11.233,11.233,-9.617,1,0,29.4,0,0.15,0,0.145,1.025,1,100,25,0,24,1,NA,NA,NA,NA
112208,1,44,23.517,55,-27.5,1,0,129,0,0.35,0,0.145,1.025,1,100,110,0,12,0.5,2016,0.5,NA,NA
112208,2,44,23.517,55,-27.5,1,0,129,0,0.35,0,0.145,1.025,1,100,110,0,12,0.5,2016,0.5,NA,NA
112208,3,44,23.517,55,-27.5,1,0,129,0,0.35,0,0.145,1.025,1,100,110,0,12,0.5,2016,0.5,NA,NA
114401,1,60,-37.5,75,-37.5,1,0,176.5,0,0.26,0,0.145,1.025,1,100,150,0,22,1,NA,NA,NA,NA
114401,2,60,-37.5,75,-37.5,1,0,176.5,0,0.26,0,0.145,1.025,1,100,150,0,22,1,NA,NA,NA,NA
114401,3,60,-37.5,75,-37.5,1,0,176.5,0,0.26,0,0.145,1.025,1,100,150,0,22,0.5,2015,0.5,NA,NA
114401,4,60,-37.5,75,-37.5,1,0,176.5,0,0.26,0,0.145,1.025,1,100,150,0,22,1,NA,NA,NA,NA
114401,5,60,-37.5,75,-37.5,1,0,176.5,0,0.26,0,0.145,1.025,1,100,150,0,22,1,NA,NA,NA,NA
114401,6,60,-37.5,75,-37.5,1,0,176.5,0,0.26,0,0.145,1.025,1,100,150,0,22,1,NA,NA,NA,NA
121102,TH,0,2,2,-1,1,0,5.3,0,1,0,0,1,1,100,4.5,0,25,1,NA,NA,NA,NA
121104,1,17.2,5.367,13.6,-21.4,1,0,50.6,0.00361,0.26,0.00275,0.11,1.025,1,100,43,0,32,1,NA,NA,NA,NA
121104,2,17.2,5.367,13.6,-21.4,1,0,50.6,0.00361,0.26,0.00275,0.11,1.025,1,100,43,0,32,1,NA,NA,NA,NA
121105,GJ,4.2,4,4,-2,1,0,12.4,0,1,0,0,1,1,100,10.5,0,22,1,NA,NA,NA,NA
121105,KH,4.8,5,5,-3,1,0,14.1,0,1,0,0,1,1,100,12,0,22,1,NA,NA,NA,NA
121109,1,6,3.669,3.8,-8.3,1,0,17.6,0.00372,0.2,0.0025,0.1,1,1,100,15,0,22,1,NA,NA,NA,NA
121109,2,6,3.669,4,-8,1,0,17.6,0.00372,0.2,0.00221,0.08824,1,1,100,15,0,22,1,NA,NA,NA,NA
121109,3,6,3.669,4.2,-7.8,1,0,17.6,0.00372,0.2,0.00197,0.07895,1,1,100,15,0,22,1,NA,NA,NA,NA
121109,4,6,3.669,4.4,-7.6,1,0,17.6,0.00372,0.2,0.00179,0.07143,1,1,100,15,0,22,1,NA,NA,NA,NA
121112,1,12,4.6,4.6,-8.4,1,0,35.3,0.00136,0.2,0.00275,0.11,1,1,100,30,0,22,1,NA,NA,NA,NA
121112,2,12,4.6,4.6,-8.4,1,0,35.3,0.00136,0.2,0.00275,0.11,1,1,100,30,0,22,1,NA,NA,NA,NA
121115,BN,4.8,5,5,-5,1,0,14.1,0,1,0,0,1,1,100,12,0,22,1,NA,NA,NA,NA
121115,BW,2.4,2,2,-2,1,0,7.1,0,1,0,0,1,1,100,6,0,22,1,NA,NA,NA,NA
121119,1,16.8,2.565,14.3,-20.7,1,0,49.4,0.00361,0.26,0.00275,0.11,1,1,100,42,0,22,1,NA,NA,NA,NA
121119,2,16.8,2.565,14.3,-20.7,1,0,49.4,0.00361,0.26,0.00275,0.11,1,1,100,42,0,22,1,NA,NA,NA,NA
121119,3,16.8,2.565,14.3,-20.7,1,0,49.4,0.00361,0.26,0.00275,0.11,1,1,100,42,0,22,1,NA,NA,NA,NA
121128,1,14.4,-5.528,18,-9,1,0,35.3,0.00136,0.2,0.00275,0.11,1,1,100,36,0,32,0.5,2017,0.5,NA,NA
121140,1,12,-5.271,14,-6,1,0,35,0,0.26,0,0.111,1,1,100,30,24,22,0.5,2017,0.5,NA,NA
121140,2,12,-5.271,14,-6,1,0,35,0,0.26,0,0.111,1,1,100,30,24,22,0.5,2017,0.5,NA,NA
121140,3,12,-5.271,14,-6,1,0,35,0,0.26,0,0.111,1,1,100,30,24,22,0.5,2017,0.5,NA,NA
122202,1,14,-4.025,17,-8,1,0,41.2,1e-04,0.26,0.0045,0.145,1.025,1,100,35,0,32,1,NA,NA,NA,NA
122202,2,14,-4.025,17,-8,1,0,41.2,1e-04,0.26,0.0045,0.145,1.025,1,100,35,0,32,1,NA,NA,NA,NA
122207,1,26,-6.024,33,-16,1,0,76,0,0.17,0,0.1,1.025,1,100,65,0,22,0.5,2015,0.5,NA,NA
122207,2,26,-6.024,33,-16,1,0,76,0,0.17,0,0.1,1.025,1,100,65,0,22,0.5,2018,0.5,NA,NA
122207,3,26,-6.024,33,-16,1,0,76,0,0.17,0,0.1,1.025,1,100,65,0,22,0.5,2018,0.5,NA,NA
122211,1,20,-4.443,30.063,-20.224,1,0,62.5,0,0.26,0,0.119,1.025,1,100,50,0,32,0.5,2017,0.5,NA,NA
122211,2,20,-4.443,30.063,-20.224,1,0,62.5,0,0.26,0,0.119,1.025,1,100,50,0,32,0.5,2017,0.5,NA,NA
122226,1,12,0.934,16,-24,1,0,47.1,0.00237,0.195,0.00246,0.0984,1,1,100,30,0,22,1,NA,NA,NA,NA
122226,2,12,0.934,16,-24,1,0,47.1,0.00237,0.195,0.00246,0.0984,1,1,100,30,0,22,1,NA,NA,NA,NA
122226,3,12,0.934,16,-24,1,0,47.1,0.00237,0.195,0.00246,0.0984,1,1,100,30,0,22,1,NA,NA,NA,NA
122226,4,12,0.934,16,-24,1,0,47.1,0.00237,0.195,0.00246,0.0984,1,1,100,30,0,22,1,NA,NA,NA,NA
124402,1,40,-12.507,35.5,-34.5,1,0,117.6,0.00361,0.26,0.00275,0.11,1,1,100,100,0,22,1,NA,NA,NA,NA
124402,2,40,-12.507,35.5,-34.5,1,0,117.6,0.00361,0.26,0.00275,0.11,1,1,100,100,0,22,1,NA,NA,NA,NA
124402,3,40,-12.507,35.5,-34.5,1,0,117.6,0.00361,0.26,0.00275,0.11,1,1,100,100,0,22,1,NA,NA,NA,NA
124403,1,60,-7.235,75,-37,1,0,176,1e-04,0.26,0.0042,0.12965,1.025,1,100,150,0,22,0.5,2018,0.5,NA,NA
124403,2,60,-7.235,75,-37,1,0,176,1e-04,0.26,0.0042,0.12965,1.025,1,100,150,0,22,0.5,2018,0.5,NA,NA
124403,3,60,-7.235,75,-37,1,0,176,1e-04,0.26,0.0042,0.12965,1.025,1,100,150,0,22,0.5,2018,0.5,NA,NA
124403,4,48,-7.889,86.4,-44.6,1,0,141.2,1e-04,0.26,0.0042,0.12965,1.025,0,100,120,0,22,1,NA,NA,NA,NA
124404,1,36,-4.001,45,-22.5,1,0,106,0,0.25,0,0.145,1,1,100,90,0,32,0.5,2020,0.5,NA,NA
124404,2,36,-4.001,45,-22.5,1,0,106,0,0.25,0,0.145,1,1,100,90,0,32,0.5,2020,0.5,NA,NA
124404,3,36,-4.001,45,-22.5,1,0,106,0,0.25,0,0.145,1,1,100,90,0,32,0.5,2020,0.5,NA,NA
124903,1,20,-12.5,25,-12.5,1,0,58.8,0,0.26,0,0.145,1,1,100,50,0,32,0.5,2016,0.5,NA,NA
124903,2,20,-12.5,25,-12.5,1,0,58.8,0,0.26,0,0.145,1,1,100,50,0,32,0.5,2016,0.5,NA,NA
124910,1,14.8,-2.094,12,-8,1,0,56,0,0.26,0,0.13,1,1,100,37,28.5,22,0.5,2018,0.5,NA,NA
124910,2,14.8,-2.094,12,-8,1,0,56,0,0.26,0,0.13,1,1,100,37,28.5,22,0.5,2018,0.5,NA,NA
124910,3,14.8,-2.094,12,-8,1,0,56,0,0.26,0,0.13,1,1,100,37,28.5,22,0.5,2018,0.5,NA,NA
131100,1,6,-2.489,4.7,-6.5,1,0,17.6,0,1.04,0,0.1665,1,1,100,15,0,22,1,NA,NA,NA,NA
131100,2,6.6,-2.737,6.6,-5.8,1,0,19.4,0,1.02,0,0.09158,1,1,100,16.5,0,22,1,NA,NA,NA,NA
131110,1,7.8,-6.8,7.9,-6.8,1,0,22.9,0,0.923,0,0.08667,1,1,100,19.5,0,22,1,NA,NA,NA,NA
131110,2,7.8,-6.8,7.9,-6.8,1,0,22.9,0,0.923,0,0.08667,1,1,100,19.5,0,22,1,NA,NA,NA,NA
131110,3,7.8,-6.8,7.9,-6.8,1,0,22.9,0,0.923,0,0.08667,1,1,100,19.5,0,22,1,NA,NA,NA,NA
131118,1,7.8,-6.8,7.9,-6.8,1,0,22.9,0,0.2,0,0.08667,1,1,100,19.5,0,22,1,NA,NA,NA,NA
131118,2,7.8,-6.8,7.9,-6.8,1,0,22.9,0,0.2,0,0.08667,1,1,100,19.5,0,22,1,NA,NA,NA,NA
131118,3,7.8,-6.8,7.9,-6.8,1,0,22.9,0,0.2,0,0.08667,1,1,100,19.5,0,22,1,NA,NA,NA,NA
131149,1,13.4,-12.4,12.8,-12.4,1,0,39.4,0,0.393,0,0.10429,1.025,1,100,33.5,0,22,1,NA,NA,NA,NA
131149,2,13.4,-12.4,12.8,-12.4,1,0,39.4,0,0.393,0,0.10429,1.025,1,100,33.5,0,22,1,NA,NA,NA,NA
131149,3,13.4,-7.5,15,-7.5,1,0,39.4,0,0.25,0,0.145,1.025,1,100,33.5,0,22,1,NA,NA,NA,NA
131149,4,13.4,-7.5,15,-7.5,1,0,39.4,0,0.25,0,0.145,1.025,1,100,33.5,0,22,1,NA,NA,NA,NA
131170,1,6,0.193,4.7,-6.5,1,0,17.6,0,1.04,0,0.1665,1,1,100,15,0,22,1,NA,NA,NA,NA
131170,2,6.6,0.212,6.6,-5.8,1,0,19.4,0,1.02,0,0.09158,1,1,100,16.5,0,22,1,NA,NA,NA,NA
131171,1,6,-6.5,4.7,-6.5,1,0,17.6,0,1.04,0,0.1665,1,1,100,15,0,22,1,NA,NA,NA,NA
131171,2,6.6,-5.8,6.6,-5.8,1,0,19.4,0,1.02,0,0.09158,1,1,100,16.5,0,22,1,NA,NA,NA,NA
131189,1,6,-4.796,5.8,-5.4,1,0,17.6,0,0.2,0,0.09994,1,1,100,15,0,22,1,NA,NA,NA,NA
131189,2,6,-4.796,5.8,-5.4,1,0,17.6,0,0.2,0,0.09994,1,1,100,15,0,22,1,NA,NA,NA,NA
131189,3,6,-4.796,5.8,-5.4,1,0,17.6,0,0.2,0,0.09994,1,1,100,15,0,22,1,NA,NA,NA,NA
131190,1,6,-5.4,5.8,-5.4,1,0,17.6,0,0.2,0,0.09994,1,1,100,15,0,22,1,NA,NA,NA,NA
131190,2,6,-5.5,5.8,-5.5,1,0,17.6,0,0.2,0,0.09994,1,1,100,15,0,22,1,NA,NA,NA,NA
131190,3,6,-5.5,5.8,-5.5,1,0,17.6,0,0.2,0,0.09994,1,1,100,15,0,22,1,NA,NA,NA,NA
131192,1,6,-3.253,5.6,-5.7,1,0,17.6,0,1.86,0,0.11454,1,1,100,15,0,22,1,NA,NA,NA,NA
131192,2,6,-3.253,5.6,-5.7,1,0,17.6,0,1.86,0,0.11454,1,1,100,15,0,22,1,NA,NA,NA,NA
131192,3,6,-3.253,5.6,-5.7,1,0,17.6,0,1.86,0,0.11454,1,1,100,15,0,22,1,NA,NA,NA,NA
131192,4,6,-3.253,5.6,-5.7,1,0,17.6,0,1.86,0,0.11454,1,1,100,15,0,22,1,NA,NA,NA,NA
131192,5,20,-10.844,17.2,-20.3,1,0,58.8,0,0.303,0,0.14,1,1,100,50,0,22,1,NA,NA,NA,NA
131197,1,13.4,-3.298,12.8,-12.4,1,0,39.4,0,0.393,0,0.10429,1,1,100,33.5,0,22,1,NA,NA,NA,NA
131197,2,13.4,-3.298,12.8,-12.4,1,0,39.4,0,0.393,0,0.10429,1,1,100,33.5,0,22,1,NA,NA,NA,NA
131271,1,28,-11.707,35,-15,1,0,82.3,0,0.26,0,0.145,1,1,100,70,0,32,0.5,2018,0.5,NA,NA
131271,2,28,-11.707,35,-15,1,0,82.3,0,0.26,0,0.145,1,1,100,70,0,22,0.5,2018,0.5,NA,NA
131271,3,28,-11.707,35,-15,1,0,82.3,0,0.26,0,0.145,1,1,100,70,0,22,0.5,2018,0.5,NA,NA
131271,4,28,-11.707,35,-15,1,0,82.3,0,0.26,0,0.145,1,1,100,70,0,22,0.5,2018,0.5,NA,NA
132204,1,145.53,-56.353,91.8,-97.2,1,0,247.1,0,0.2297,0,0.13838,1.025,1,100,210,0,21,1,NA,NA,NA,NA
132204,2,145.53,-56.353,91.8,-97.2,1,0,247.1,0,0.2297,0,0.13838,1.025,1,100,210,0,21,1,NA,NA,NA,NA
132204,3,173.25,-67.087,101.6,-123.4,1,0,294.1,0,0.2297,0,0.16464,1.025,1,100,250,0,21,1,NA,NA,NA,NA
132204,4,173.25,-67.087,101.6,-123.4,1,0,294.1,0,0.2297,0,0.16464,1.025,1,100,250,0,21,1,NA,NA,NA,NA
132221,1,60,-19.03,56.5,-56,1,0,176.5,0,0.26,0,0.11113,1.025,1,100,150,0,22,1,NA,NA,NA,NA
132221,2,60,-19.03,56.5,-56,1,0,176.5,0,0.26,0,0.11113,1.025,1,100,150,0,22,1,NA,NA,NA,NA
132221,3,60,-19.03,56.5,-56,1,0,176.5,0,0.26,0,0.11113,1.025,1,100,150,0,22,1,NA,NA,NA,NA
132221,4,60,-19.03,56.5,-56,1,0,176.5,0,0.26,0,0.11113,1.025,1,100,150,0,22,1,NA,NA,NA,NA
132232,1,145.53,-56.69,91.8,-97.2,1,0,247.1,0,0.2297,0,0.13838,1.025,1,100,210,0,21,1,NA,NA,NA,NA
132232,2,145.53,-56.69,91.8,-97.2,1,0,247.1,0,0.2297,0,0.13838,1.025,1,100,210,0,21,1,NA,NA,NA,NA
132232,3,145.53,-56.69,91.8,-97.2,1,0,247.1,0,0.2297,0,0.13838,1.025,1,100,210,0,21,1,NA,NA,NA,NA
132232,4,145.53,-56.69,91.8,-97.2,1,0,247.1,0,0.2297,0,0.13838,1.025,1,100,210,0,21,1,NA,NA,NA,NA
132232,5,145.53,-56.69,91.8,-97.2,1,0,247.1,0,0.2297,0,0.13838,1.025,1,100,210,0,21,1,NA,NA,NA,NA
132232,6,145.53,-56.69,91.8,-97.2,1,0,247.1,0,0.2297,0,0.13838,1.025,1,100,210,0,21,1,NA,NA,NA,NA
132247,1,76.23,-35.367,48,-51,1,0,129.4,0,0.225,0,0.14375,1.025,1,100,110,0,21,1,NA,NA,NA,NA
132247,2,76.23,-35.367,48,-51,1,0,129.4,0,0.225,0,0.14375,1.025,1,100,110,0,21,1,NA,NA,NA,NA
132247,3,76.23,-35.367,48,-51,1,0,129.4,0,0.207,0,0.14375,1.025,1,100,110,0,21,1,NA,NA,NA,NA
132247,4,76.23,-35.367,48,-51,1,0,129.4,0,0.207,0,0.14375,1.025,1,100,110,0,21,1,NA,NA,NA,NA
132270,1,187.11,-98.451,9999,-9999,1,0,317.6,0,0.2297,0,0,1,1,100,270,0,31,0.5,2021,0.5,NA,NA
132270,2,187.11,-98.451,9999,-9999,1,0,317.6,0,0.2297,0,0,1,1,100,270,0,31,0.5,2021,0.5,NA,NA
134401,1,457.38,-85.4,283.4,-85.4,1,0,776.5,0,0.2,0,0.145,1,1,100,660,0,21,1,NA,NA,NA,NA
134401,2,457.38,-85.4,283.4,-85.4,1,0,776.5,0,0.2,0,0.145,1,1,100,660,0,21,1,NA,NA,NA,NA
134401,3,457.38,-85.4,283.4,-85.4,1,0,776.5,0,0.2,0,0.145,1,1,100,660,0,21,0.5,2015,0.5,NA,NA
134406,1,485.1,-90.6,300.6,-90.6,1,0,823.5,0,0.2,0,0.145,1,1,100,700,0,21,1,NA,NA,NA,NA
134406,2,485.1,-90.6,300.6,-90.6,1,0,823.5,0,0.2,0,0.145,1,1,100,700,0,21,1,NA,NA,NA,NA
142211,1,76.23,29.46,55,-42.229,1,0,129.4,0,0.225,0,0.145,1.025,1,100,110,0,21,1,NA,NA,NA,NA
142211,2,76.23,29.46,55,-42.229,1,0,129.4,0,0.225,0,0.145,1.025,1,100,110,0,21,1,NA,NA,NA,NA
142211,3,76.23,29.46,55,-42.229,1,0,129.4,0,0.225,0,0.145,1.025,1,100,110,0,21,1,NA,NA,NA,NA
142211,4,76.23,29.46,49.429,-42.229,1,0,129.4,0,0.225,0,0.145,1.025,1,100,110,0,21,1,NA,NA,NA,NA
142235,1,207.9,-75,150,-75,1,0,352.9,0,0.2297,0,0.145,1.025,1,100,300,0,21,1,NA,NA,NA,NA
142235,2,207.9,-75,150,-75,1,0,352.9,0,0.2297,0,0.145,1.025,1,100,300,0,21,1,NA,NA,NA,NA
142929,5,145.53,7.508,94.19,-80.59,1,0,247.1,0,0.2297,0,0.145,1.025,1,100,210,0,21,1,NA,NA,NA,NA
142929,6,145.53,7.508,105,-80.59,1,0,247.1,0,0.2297,0,0.145,1.025,1,100,210,0,21,1,NA,NA,NA,NA
142929,7,173.25,8.938,112.26,-95.96,1,0,294.1,0,0.2297,0,0.145,1.025,1,100,250,0,21,1,NA,NA,NA,NA
142929,8,173.25,8.938,112.26,-95.96,1,0,294.1,0,0.2297,0,0.145,1.025,1,100,250,0,21,1,NA,NA,NA,NA
144035,1,457.38,-165,330,-165,1,0,776,0,0.3,0,0.145,1,0,100,660,0,21,1,NA,NA,NA,NA
144401,1,415.8,-142.089,300,-150,1,0,705.9,0,0.3,0,0.145,1,1,100,600,0,21,1,NA,NA,NA,NA
144401,2,415.8,-142.089,300,-150,1,0,705.9,0,0.3,0,0.145,1,1,100,600,0,21,1,NA,NA,NA,NA
144404,1,457.38,-129.757,207.092,-242.908,1,0,776.5,0.0026,0.3,0.00664,0.1316,1,1,100,660,0,31,1,NA,NA,NA,NA
144404,2,457.38,-129.757,207.092,-242.908,1,0,776.5,0.0026,0.3,0.00664,0.1316,1,1,100,660,0,31,1,NA,NA,NA,NA
152203,G1,48.425,27.59,54,-21.6,1,0,123.1,0,0.35,0.00338,0.13522,1.025,1,100,121.2,0,24,1,NA,NA,NA,NA
152207,1,173.25,48.911,125,-65,1,0,294.1,0,0.2297,0,0.145,1.025,1,100,250,0,21,1,NA,NA,NA,NA
152207,2,173.25,48.911,125,-65,1,0,294.1,0,0.2297,0,0.145,1.025,1,100,250,0,21,1,NA,NA,NA,NA
152207,3,173.25,48.911,125,-65,1,0,294.1,0,0.2297,0,0.145,1.025,1,100,250,0,21,1,NA,NA,NA,NA
152207,G2,41.792,11.799,30,-25,1,0,123.1,0,0.35,0.00338,0.13522,1.025,1,100,104.6,0,24,1,NA,NA,NA,NA
152207,S1,48.425,13.671,30,-25,1,0,142.6,0,0.35,0.00305,0.12205,1.025,1,100,121.2,0,24,1,NA,NA,NA,NA
152217,1,14.384,16.411,18,-9,1,0,42,0,0.196,0.00309,0.12375,1.025,1,100,36,0,24,1,NA,NA,NA,NA
152217,2,14.384,16.411,18,-9,1,0,42,0,0.196,0.00309,0.12375,1.025,1,100,36,0,24,1,NA,NA,NA,NA
152217,3,14.384,16.411,18,-9,1,0,42,0,0.196,0.00309,0.12375,1.025,1,100,36,0,24,1,NA,NA,NA,NA
153006,1,46.778,12.047,30.289,-25.923,1,0,79.4,0,0.121,0.0034,0.13599,1.025,1,100,67.5,0,21,1,NA,NA,NA,NA
153006,2,46.778,12.047,30.289,-25.923,1,0,79.4,0,0.121,0.0034,0.13599,1.025,1,100,67.5,0,21,1,NA,NA,NA,NA
154426,G1,137.043,-27.97,92.77,-27.97,1,0,254.1,0.00126,0.147,0.00682,0.13635,1.025,1,100,343,0,24,1,NA,NA,NA,NA
154426,G2,137.043,-27.97,92.77,-27.97,1,0,254.1,0.00126,0.147,0.00682,0.13635,1.025,1,100,343,0,24,1,NA,NA,NA,NA
154426,G3,137.2,27.172,92.77,-27.97,1,0,294.1,0.00126,0.147,0.00682,0.13635,1.025,0,100,343,0,24,1,NA,NA,NA,NA
154426,G4,137.2,-106.974,92.77,-27.97,1,0,294.1,0.00126,0.35,0.00682,0.13635,1.025,0,100,343,0,24,1,NA,NA,NA,NA
154426,S1,100,-54.102,92.77,-27.97,1,0,294.1,0.00126,0.147,0.00682,0.13635,1.025,0,100,250,0,24,1,NA,NA,NA,NA
154426,S2,100,-98.763,92.77,-27.97,1,0,294.1,0.00126,0.147,0.00682,0.13635,1.025,0,100,250,0,24,1,NA,NA,NA,NA
156001,G1,12,2.247,14.555,-10.976,1,0,35.3,3e-05,0.1512,0.00309,0.12375,1.025,0,100,30,0,24,1,NA,NA,NA,NA
156001,G2,12,2.247,14.555,-10.976,1,0,35.3,3e-05,0.1512,0.00309,0.12375,1.025,0,100,30,0,24,1,NA,NA,NA,NA
156001,G3,12,2.247,14.555,-10.976,1,0,35.3,3e-05,0.1512,0.00309,0.12375,1.025,0,100,30,0,24,1,NA,NA,NA,NA
156001,G4,12,2.247,14.555,-10.976,1,0,35.3,3e-05,0.1512,0.00309,0.12375,1.025,0,100,30,0,24,1,NA,NA,NA,NA
156001,G5,12,2.247,14.555,-10.976,1,0,35.3,3e-05,0.1512,0.00309,0.12375,1.025,0,100,30,0,24,1,NA,NA,NA,NA
156001,G6,11.986,0.231,14.555,-10.976,1,0,35.3,3e-05,0.1512,0.00309,0.12375,1.025,1,100,30,0,24,1,NA,NA,NA,NA
156001,S1,13.584,0.261,14.55,-10.98,1,0,40,5e-05,0.1512,0.00371,0.14856,1.025,1,100,34,0,24,1,NA,NA,NA,NA
156001,S2,13.584,0.261,14.55,-10.98,1,0,40,5e-05,0.1512,0.00371,0.14856,1.025,1,100,34,0,24,1,NA,NA,NA,NA
156001,S3,13.584,0.261,14.55,-10.98,1,0,40,5e-05,0.1512,0.00371,0.14856,1.025,1,100,34,0,24,1,NA,NA,NA,NA
161110,W1,0,0,0,0,1,0,41.16,0,0.3022,0,0,1,1,100,41.16,0,25,1,NA,NA,3,-0.9
161117,1,14.184,-15.492,10.758,-15.492,1,0,41.8,0.00102,0.105,0.00749,0.14981,1,1,100,35.5,0,24,1,NA,NA,NA,NA
161117,2,14.983,-14.431,13.694,-14.431,1,0,44.1,0.00102,0.225,0.00562,0.11236,1,1,100,37.5,0,24,1,NA,NA,NA,NA
161117,3,14.983,-14.431,13.694,-14.431,1,0,44.1,0.00102,0.225,0.00562,0.11236,1,1,100,37.5,0,24,1,NA,NA,NA,NA
161117,G1,24.601,0.529,10.758,-15.492,1,0,41.8,0.00102,0.105,0.00749,0.14981,1,0,100,35.5,0,21,1,NA,NA,NA,NA
161117,G2,25.987,-0.002,13.694,-14.431,1,0,44.1,0.00102,0.225,0.00562,0.11236,1,0,100,37.5,0,21,1,NA,NA,NA,NA
161117,G3,25.987,-0.002,13.694,-14.431,1,0,44.1,0.00102,0.225,0.00562,0.11236,1,0,100,37.5,0,21,1,NA,NA,NA,NA
161117,S1,0,0,0,0,1,0,5,0,99999,0,0,1,1,100,5,0,25,1,NA,NA,1,1
161122,1,29.799,-7.226,38.901,-27.099,1,0,103.5,0.0049,0.25,0.00533,0.10672,1,1,100,43,0,21,1,NA,NA,NA,NA
161122,2,29.799,-7.226,38.901,-27.099,1,0,103.5,0.0049,0.25,0.00533,0.10672,1,1,100,43,0,21,1,NA,NA,NA,NA
161122,3,29.799,-7.226,16,-16,1,0,50.6,0,0.25,0,0.145,1.025,1,100,43,0,21,1,NA,NA,NA,NA
161122,4,29.799,-7.226,16,-16,1,0,50.6,0,0.25,0,0.145,1.025,1,100,43,0,21,1,NA,NA,NA,NA
161160,1,20,-11.27,21.433,-16.067,1,0,58.8,0.004,0.25,0.00595,0.1189,1,1,100,50,0,22,1,NA,NA,NA,NA
161623,1,34.304,1.993,20.91,-16.21,1,0,58.2,0.004,0.25,0.00523,0.10463,1,1,100,49.5,0,21,1,NA,NA,NA,NA
161623,2,34.304,1.993,20.91,-16.21,1,0,58.2,0.004,0.25,0.00523,0.10463,1,1,100,49.5,0,21,1,NA,NA,NA,NA
161623,3,34.304,1.993,20.91,-16.21,1,0,58.2,0.004,0.25,0.00523,0.10463,1,1,100,49.5,0,21,1,NA,NA,NA,NA
161685,1,18,-8.77,38.793,-28.707,1,0,105.9,0.0049,0.26,0.00586,0.11711,1,1,100,45,0,22,1,NA,NA,NA,NA
161685,2,18,-8.77,38.793,-28.707,1,0,105.9,0.0049,0.26,0.00586,0.11711,1,1,100,45,0,22,1,NA,NA,NA,NA
161762,W1,0,0,0,0,1,0,2.1,0,0.3022,0,0,1,1,100,2.1,0,25,1,NA,NA,3,-0.9
161764,S1,0,0,0,0,1,0,55,0,99999,0,0,1,1,100,55,0,25,1,NA,NA,1,1
161764,S2,0,0,0,0,1,0,10,0,99999,0,0,1,1,100,10,0,25,1,NA,NA,1,1
161765,S1,0,0,0,0,1,0,119.9,0,99999,0,0,1,1,100,119.9,0,25,1,NA,NA,1,1
161765,S2,0,0,0,0,1,0,8.1,0,99999,0,0,1,1,100,8.1,0,25,1,NA,NA,1,1
161766,S2,0,0,0,0,1,0,61,0,99999,0,0,1,1,100,61,0,25,1,NA,NA,1,1
161863,W1,0,-57.226,75,-40,1,0,176.5,0,1,0,0,1,0,100,150,0,25,1,NA,NA,NA,NA
162000,S1,0,0,0,0,1,0,5,0,99999,0,0,1,1,100,5,0,25,1,NA,NA,1,1
162202,S1,0,0,0,0,1,0,40,0,99999,0,0,1,1,100,40,0,25,1,NA,NA,1,1
162204,1,140,-24.833,86.9,-80.8,1,0,352.9,0.00139,0.21,0.00338,0.13524,1.025,1,100,200,0,13,1,NA,NA,NA,NA
162204,2,140,-24.833,86.9,-80.8,1,0,352.9,0.00139,0.21,0.00338,0.13524,1.025,1,100,200,0,13,1,NA,NA,NA,NA
162216,1,0,-87,175,-87,0.998,0,412,0,0.3,0,0.145,1,1,100,300,0,25,1,NA,NA,NA,NA
162216,2,0,20.458,175,-87,0.998,0,412,0,0.3,0,0.145,1,0,100,300,0,25,1,NA,NA,NA,NA
162216,3,0,20.458,175,-87,0.998,0,412,0,0.3,0,0.145,1,0,100,300,0,25,1,NA,NA,NA,NA
162216,V1,0,0,0,0,0.998,0,111,0,0.8,0,0,1,1,100,100,0,25,1,NA,NA,2,-0.9
162216,W1,0,0,0,0,0.998,0,49.6,0,0.3022,0,0,1,1,100,49.6,0,25,1,NA,NA,3,-0.9
162217,S1,0,0,0,0,1,0,10,0,99999,0,0,1,1,100,10,0,25,1,NA,NA,1,1
162217,S2,0,0,0,0,1,0,5,0,99999,0,0,1,1,100,5,0,25,1,NA,NA,1,1
162217,V1,0,0,0,0,1,0,113,0,0.8,0,0,1,1,100,102,0,25,1,NA,NA,2,-0.9
162218,1,86.625,-49.609,44.141,-49.609,1,0,147.1,0.0034,0.225,0.00623,0.12489,1,1,100,125,0,21,1,NA,NA,NA,NA
162218,2,86.625,-49.609,44.141,-49.609,1,0,147.1,0.0034,0.225,0.00623,0.12489,1,1,100,125,0,21,1,NA,NA,NA,NA
162220,1,43.951,16.649,40.936,-41.564,1,0,129.4,0.004,0.35,0.00542,0.10819,1,1,100,110,0,24,1,NA,NA,NA,NA
162220,2,43.951,16.649,40.936,-41.564,1,0,129.4,0.004,0.35,0.00542,0.10819,1,1,100,110,0,24,1,NA,NA,NA,NA
162220,3,43.951,16.649,40.936,-41.564,1,0,129.4,0.004,0.35,0.00542,0.10819,1,1,100,110,0,24,1,NA,NA,NA,NA
162220,G1,44,-0.003,40.936,-41.564,1,0,129.4,0.004,0.35,0.00542,0.10819,1,0,100,110,0,24,1,NA,NA,NA,NA
162220,G2,44,-0.003,40.936,-41.564,1,0,129.4,0.004,0.35,0.00542,0.10819,1,0,100,110,0,24,1,NA,NA,NA,NA
162220,G3,44,-0.003,40.936,-41.564,1,0,129.4,0.004,0.35,0.00542,0.10819,1,0,100,110,0,24,1,NA,NA,NA,NA
162226,1,0,-87,175,-87,1,0,412,0,0.3,0,0.145,1,1,100,300,0,25,1,NA,NA,NA,NA
162226,2,0,-8.753,175,-87,1,0,412,0,0.3,0,0.145,1,0,100,300,0,25,1,NA,NA,NA,NA
162226,3,0,-8.505,175,-87,1,0,412,0,0.3,0,0.145,1,0,100,300,0,25,1,NA,NA,NA,NA
162226,W1,0,0,0,0,1,0,221,0,0.3022,0,0,1,1,100,221,0,25,1,NA,NA,3,-0.9
162231,S1,0,0,0,0,1,0,5,0,99999,0,0,1,1,100,5,0,25,1,NA,NA,1,1
162236,S2,0,0,0,0,1,0,5,0,99999,0,0,1,1,100,5,0,25,1,NA,NA,1,1
162237,1,0,-87,175,-87,1,0,412,0,0.3,0,0.145,1,1,100,300,0,25,1,NA,NA,NA,NA
162237,2,0,-6.08,175,-87,1,0,412,0,0.3,0,0.145,1,0,100,300,0,25,1,NA,NA,NA,NA
162237,3,0,-6.08,175,-87,1,0,412,0,0.3,0,0.145,1,0,100,300,0,25,1,NA,NA,NA,NA
162237,W1,0,0,0,0,1,0,818,0,0.3022,0,0,1,1,100,818,0,25,1,NA,NA,3,-0.9
162238,1,0,-29.673,175,-87,1,0,412,0,0.3,0,0.145,1,1,100,300,0,25,1,NA,NA,NA,NA
162238,2,0,46.624,175,-87,1,0,412,0,0.3,0,0.145,1,0,100,300,0,25,1,NA,NA,NA,NA
162238,3,0,46.624,175,-87,1,0,412,0,0.3,0,0.145,1,0,100,300,0,25,1,NA,NA,NA,NA
162238,S1,0,0,0,0,1,0,15,0,99999,0,0,1,1,100,15,0,25,1,NA,NA,1,1
162238,W1,0,0,0,0,1,0,174,0,0.3022,0,0,1,1,100,174,0,25,1,NA,NA,3,-0.9
162239,1,0,-87,175,-87,1,0,412,0,0.3,0,0.145,1,1,100,300,0,25,1,NA,NA,NA,NA
162239,2,0,-0.068,175,-87,1,0,412,0,0.3,0,0.145,1,0,100,300,0,25,1,NA,NA,NA,NA
162239,3,0,-0.068,175,-87,1,0,412,0,0.3,0,0.145,1,0,100,300,0,25,1,NA,NA,NA,NA
162240,V1,0,0,0,0,0.999,0,19.5,0,0.8,0,0,1,1,100,18,0,25,1,NA,NA,2,-0.9
162240,W1,0,0,0,0,0.999,0,27.5,0,0.3022,0,0,1,1,100,27.5,0,25,1,NA,NA,3,-0.9
162240,W2,0,0,0,0,0.999,0,59.4,0,0.3022,0,0,1,1,100,59.4,0,25,1,NA,NA,3,-0.9
162241,S1,0,0,0,0,1,0,5,0,99999,0,0,1,1,100,5,0,25,1,NA,NA,1,1
162242,1,86.625,-49.233,44.517,-49.233,1,0,147.1,0.0034,0.225,0.00612,0.12233,1,1,100,125,0,21,1,NA,NA,NA,NA
162242,2,86.625,-49.233,44.517,-49.233,1,0,147.1,0.0034,0.225,0.00612,0.12233,1,1,100,125,0,21,1,NA,NA,NA,NA
162257,1,173.25,-85.165,85.813,-101.687,1,0,294.1,0.00126,0.2297,0.00665,0.13324,0.98807,1,100,250,0,21,1,NA,NA,NA,NA
162257,2,173.25,-85.165,85.813,-101.687,1,0,294.1,0.00126,0.2297,0.00665,0.13324,0.98807,1,100,250,0,21,1,NA,NA,NA,NA
162260,V1,0,0,0,0,1.0022,0,440,0,0.8,0,0,1,1,100,440,0,25,1,NA,NA,2,-0.9
162261,1,76.23,-1.177,38.12,-44.38,1,0,129.4,0.0031,0.25,0.0065,0.12984,1.00909,1,100,110,0,21,1,NA,NA,NA,NA
162261,2,76.23,-1.177,38.12,-44.38,1,0,129.4,0.0031,0.25,0.0065,0.12984,1.00909,1,100,110,0,21,1,NA,NA,NA,NA
162261,3,145.53,-2.247,70.396,-87.104,1,0,247.1,0.0016,0.25,0.00701,0.1401,1.00909,1,100,210,0,21,1,NA,NA,NA,NA
162261,4,145.53,-2.247,70.396,-87.104,1,0,247.1,0.0016,0.25,0.00701,0.1401,1.00909,1,100,210,0,21,1,NA,NA,NA,NA
162261,5,145.53,-2.247,70.39,-87.11,1,0,247.1,0.0016,0.35,0.00701,0.14012,1.00909,1,100,210,0,21,1,NA,NA,NA,NA
162261,6,135.135,-2.087,67.495,-78.755,1,0,229.4,0.0016,0.35,0.00653,0.13046,1.00909,1,100,195,0,21,1,NA,NA,NA,NA
162261,7,135.135,-2.087,67.495,-78.755,1,0,229.4,0.0016,0.35,0.00653,0.13046,1.00909,1,100,195,0,21,1,NA,NA,NA,NA
162262,S1,0,0,0,0,1,0,130,0,99999,0,0,1,1,100,130,0,25,1,NA,NA,1,1
162262,S2,0,0,0,0,1,0,70,0,99999,0,0,1,1,100,70,0,25,1,NA,NA,1,1
162266,S1,0,0,0,0,1,0,44,0,99999,0,0,1,1,100,40,0,25,1,NA,NA,1,1
162277,S1,0,0,0,0,1,0,5,0,99999,0,0,1,1,100,5,0,25,1,NA,NA,1,1
162278,7,93.555,-64.725,36.525,-64.725,1,0,158.8,0.00097,0.35,0.00975,0.19503,0.7971,1,100,135,0,21,1,NA,NA,NA,NA
162278,8,93.555,-64.725,36.525,-64.725,1,0,158.8,0.00097,0.35,0.00975,0.19503,0.7971,1,100,135,0,21,1,NA,NA,NA,NA
162280,1,0,-87,175,-87,1,0,412,0,0.3,0,0.145,1,1,100,300,0,25,1,NA,NA,NA,NA
162280,2,0,-21.269,175,-87,1,0,412,0,0.3,0,0.145,1,0,100,300,0,25,1,NA,NA,NA,NA
162280,3,0,-17.072,175,-87,1,0,412,0,0.3,0,0.145,1,0,100,300,0,25,1,NA,NA,NA,NA
162280,V1,0,0,0,0,1,0,978,0,0.8,0,0,1,1,100,79,0,25,1,NA,NA,2,-0.9
162280,W1,0,0,0,0,1,0,1522,0,0.3022,0,0,1,1,100,1522,0,25,1,NA,NA,3,-0.9
162282,1,0,-87,175,-87,1,0,412,0,0.3,0,0.145,1,1,100,300,0,25,1,NA,NA,NA,NA
162282,2,0,-11.264,175,-87,1,0,412,0,0.3,0,0.145,1,0,100,300,0,25,1,NA,NA,NA,NA
162282,3,0,-11.264,175,-87,1,0,412,0,0.3,0,0.145,1,0,100,300,0,25,1,NA,NA,NA,NA
162282,S1,0,0,0,0,1,0,201,0,99999,0,0,1,1,100,201,0,25,1,NA,NA,1,1
162282,S2,0,0,0,0,1,0,20,0,99999,0,0,1,1,100,20,0,25,1,NA,NA,1,1
162283,1,0,-25.098,175,-87,1,0,412,0,0.3,0,0.145,1,1,100,300,0,25,1,NA,NA,NA,NA
162283,2,0,-8.695,175,-87,1,0,412,0,0.3,0,0.145,1,0,100,300,0,25,1,NA,NA,NA,NA
162283,3,0,-8.695,175,-87,1,0,412,0,0.3,0,0.145,1,0,100,300,0,25,1,NA,NA,NA,NA
162283,W1,0,0,9999,-9999,1,0,235.3,0,1,0,0,1,0,100,200,0,25,1,NA,NA,NA,NA
162284,W1,0,0,0,0,1,0,99,0,0.3022,0,0,1,1,100,99,0,25,1,NA,NA,3,-0.9
162285,S1,0,0,0,0,1,0,75,0,99999,0,0,1,1,100,75,0,25,1,NA,NA,1,1
162285,S2,0,0,0,0,1,0,1430,0,99999,0,0,1,1,100,1430,0,25,1,NA,NA,1,1
162293,1,0,0.382,175,-87,1.02,0,412,0,0.3,0,0.145,1,1,100,300,0,25,1,NA,NA,NA,NA
162293,2,0,-5.876,175,-87,1.02,0,412,0,0.3,0,0.145,1,0,100,300,0,25,1,NA,NA,NA,NA
162293,3,0,-5.876,175,-87,1.02,0,412,0,0.3,0,0.145,1,0,100,300,0,25,1,NA,NA,NA,NA
162293,S1,0,0,0,0,1.02,0,140,0,99999,0,0,1,1,100,140,0,25,1,NA,NA,1,1
162293,S2,0,0,0,0,1.02,0,160,0,99999,0,0,1,1,100,160,0,25,1,NA,NA,1,1
162293,V1,0,0,0,0,1.02,0,167,0,0.8,0,0,1,1,100,150,0,25,1,NA,NA,2,-0.9
162295,S1,0,0,0,0,1,0,18.5,0,99999,0,0,1,1,100,18.5,0,25,1,NA,NA,1,1
162295,S2,0,0,0,0,1,0,17.5,0,99999,0,0,1,1,100,17.5,0,25,1,NA,NA,1,1
162302,W1,0,-83.229,9999,-9999,1,0,164.7,0,1,0,0,1,0,100,140,0,25,1,NA,NA,NA,NA
162314,1,0,-67.017,175,-87,1,0,412,0,0.3,0,0.145,1,1,100,300,0,25,1,NA,NA,NA,NA
162314,2,0,-15.217,175,-87,1,0,412,0,0.3,0,0.145,1,0,100,300,0,25,1,NA,NA,NA,NA
162314,3,0,-13.37,175,-87,1,0,412,0,0.3,0,0.145,1,0,100,300,0,25,1,NA,NA,NA,NA
162314,4,19.978,-20.554,16.946,-20.554,1,0,58.8,0.00102,0.35,0.00671,0.13423,1,1,100,50,0,24,1,NA,NA,NA,NA
162314,5,43.951,-39.152,43.348,-39.152,1,0,129.4,0.00102,0.35,0.00466,0.09321,1,1,100,110,0,24,1,NA,NA,NA,NA
162314,G4,20,0.005,16.946,-20.554,1,0,58.8,0.00102,0.35,0.00671,0.13423,1,0,100,50,0,24,1,NA,NA,NA,NA
162314,G5,44,0.012,43.348,-39.152,1,0,129.4,0.00102,0.35,0.00466,0.09321,1,0,100,110,0,24,1,NA,NA,NA,NA
162314,G6,44,-2.959,43.348,-39.152,1,0,129.4,0.00102,0.35,0.00466,0.09321,1,0,100,110,0,24,1,NA,NA,NA,NA
162314,G7,20,-0.358,16.946,-20.554,1,0,58.8,0.00102,0.35,0.00671,0.13423,1,0,100,50,0,24,1,NA,NA,NA,NA
162321,1,93.555,-52.109,49.141,-52.109,1,0,158.8,0.0034,0.225,0.00625,0.12489,1,0,100,135,0,31,1,NA,NA,NA,NA
162359,S2,0,0,0,0,1,0,1000,0,99999,0,0,1,1,100,1000,0,25,1,NA,NA,1,1
162360,SF,0,0,0,0,1,0,4500,0,99999,0,0,1,0,100,3000,0,25,1,NA,NA,1,1
162361,SF,0,0,0,0,1,0,1000,0,99999,0,0,1,0,100,3000,0,25,1,NA,NA,1,1
162379,S1,0,0,0,0,1,0,119,0,99999,0,0,1,1,100,101,0,25,1,NA,NA,1,1
162390,S1,0,0,0,0,1,0,10,0,99999,0,0,1,1,100,10,0,25,1,NA,NA,1,1
162390,S2,0,0,0,0,1,0,10,0,99999,0,0,1,1,100,10,0,25,1,NA,NA,1,1
162390,W1,0,0,0,0,1,0,30,0,0.3022,0,0,1,1,100,30,0,25,1,NA,NA,3,-0.9
162395,S1,0,0,0,0,1,0,20,0,99999,0,0,1,1,100,20,0,25,1,NA,NA,1,1
162395,V1,0,0,0,0,1,0,67,0,0.8,0,0,1,1,100,60,0,25,1,NA,NA,2,-0.9
162654,S1,0,0,0,0,1,0,71.64,0,99999,0,0,1,1,100,71.64,0,25,1,NA,NA,1,1
162654,S2,0,0,0,0,1,0,29.61,0,99999,0,0,1,1,100,29.61,0,25,1,NA,NA,1,1
162757,S1,0,0,0,0,1,0,150,0,99999,0,0,1,1,100,150,0,25,1,NA,NA,1,1
162757,S2,0,0,0,0,1,0,50,0,99999,0,0,1,1,100,50,0,25,1,NA,NA,1,1
162760,V1,0,0,0,0,1.008,0,245,0,0.8,0,0,1,1,100,220,0,25,1,NA,NA,2,-0.9
162760,W1,0,0,0,0,1.008,0,240.4,0,0.3022,0,0,1,1,100,240.4,0,25,1,NA,NA,3,-0.9
162874,S2,0,0,0,0,1,0,110,0,99999,0,0,1,1,100,110,0,25,1,NA,NA,1,1
164110,V1,0,0,0,0,1,0,1760,0,0.8,0,0,1,1,100,500,0,25,1,NA,NA,2,-0.9
164402,W1,0,0,0,0,1,0,500,0,0.3022,0,0,1,1,100,300,0,25,1,NA,NA,3,-0.9
164403,S1,0,0,0,0,1,0,5,0,99999,0,0,1,1,100,5,0,25,1,NA,NA,1,1
164403,S2,0,0,0,0,1,0,114,0,99999,0,0,1,1,100,114,0,25,1,NA,NA,1,1
164403,V1,0,0,0,0,1,0,1015,0,0.8,0,0,1,1,100,600,0,25,1,NA,NA,2,-0.9
164403,W1,0,0,0,0,1,0,25.2,0,0.3022,0,0,1,1,100,25.2,0,25,1,NA,NA,3,-0.9
164411,1,173.25,-14.613,84.896,-102.604,1,0,294.1,0.00126,0.35,0.00682,0.13635,0.9975,1,100,250,0,21,1,NA,NA,NA,NA
164411,2,173.25,-14.613,84.896,-102.604,1,0,294.1,0.00126,0.35,0.00682,0.13635,0.9975,1,100,250,0,21,1,NA,NA,NA,NA
164411,3,173.25,-14.613,84.896,-102.604,1,0,294.1,0.00126,0.35,0.00682,0.13635,0.9975,1,100,250,0,21,1,NA,NA,NA,NA
164411,4,173.25,-14.613,84.896,-102.604,1,0,294.1,0.00126,0.35,0.00682,0.13635,0.9975,1,100,250,0,21,1,NA,NA,NA,NA
164411,5,457.38,-38.577,330,-165,1,0,776,0,0.22,0,0.145,1.025,1,100,660,0,21,0.5,2017,0.5,NA,NA
164411,6,457.38,-38.577,330,-165,1,0,776,0,0.22,0,0.145,1.025,1,100,660,0,21,0.5,2017,0.5,NA,NA
164411,7,457.38,-38.577,283.4,-85.4,1,0,776.5,0,0.235,0,0.145,1,1,100,660,0,21,1,NA,NA,NA,NA
164412,1,415.8,-72.649,207.092,-242.908,1,0,705.9,0.0026,0.22,0.00664,0.1316,1,1,100,600,0,21,1,NA,NA,NA,NA
164412,2,415.8,-72.649,207.092,-242.908,1,0,705.9,0.0026,0.22,0.00664,0.1316,1,1,100,600,0,21,1,NA,NA,NA,NA
164413,1,93.555,-64.73,36.52,-64.73,1,0,158.8,0.00097,0.35,0.00972,0.19506,0.79511,1,100,135,0,21,1,NA,NA,NA,NA
164413,2,93.555,-64.73,36.52,-64.73,1,0,158.8,0.00097,0.35,0.00972,0.19506,0.79511,1,100,135,0,21,1,NA,NA,NA,NA
164413,3,93.555,-64.73,36.52,-64.73,1,0,158.8,0.00097,0.35,0.00972,0.19506,0.79511,1,100,135,0,21,1,NA,NA,NA,NA
164413,4,93.555,-64.73,36.52,-64.73,1,0,158.8,0.00097,0.35,0.00972,0.19506,0.79511,1,100,135,0,21,1,NA,NA,NA,NA
164413,5,93.555,-64.73,36.52,-64.73,1,0,158.8,0.00097,0.35,0.00972,0.19506,0.79511,1,100,135,0,21,1,NA,NA,NA,NA
164413,6,93.555,-64.73,36.52,-64.73,1,0,158.8,0.00097,0.35,0.00972,0.19506,0.79511,1,100,135,0,21,1,NA,NA,NA,NA
164414,1,457.38,-99.68,330,-165,1,0,776.5,0,0.22,0,0.145,1,1,100,660,0,31,1,NA,NA,NA,NA
164414,2,457.38,-99.68,330,-165,1,0,776.5,0,0.22,0,0.145,1,1,100,660,0,31,1,NA,NA,NA,NA
164457,3,173.25,-102.604,84.896,-102.604,1,0,294.1,0.00126,0.35,0.00682,0.13635,0.9975,1,100,250,0,21,1,NA,NA,NA,NA
164457,4,173.25,-102.604,84.896,-102.604,1,0,294.1,0.00126,0.35,0.00682,0.13635,0.9975,1,100,250,0,21,1,NA,NA,NA,NA
164457,5,173.25,-102.604,84.896,-102.604,1,0,294.1,0.00126,0.35,0.00682,0.13635,0.9975,1,100,250,0,21,1,NA,NA,NA,NA
164457,6,173.25,-102.604,84.896,-102.604,1,0,294.1,0.00126,0.35,0.00682,0.13635,0.9975,1,100,250,0,21,1,NA,NA,NA,NA
164457,7,457.38,-115,330,-115,1,0,777,0,0.22,0,0.145,1.025,1,100,660,0,21,0.5,2017,0.5,NA,NA
164457,8,457.38,-115,330,-115,1,0,777,0,0.22,0,0.145,1.025,1,100,660,0,21,0.5,2017,0.5,NA,NA
164458,SF,0,0,0,0,1,0,100,0,1,0,0,1,0,100,3000,-9999,25,1,NA,NA,NA,NA
164459,S,0,0,0,0,1,0,100,0,1,0,0,1,0,100,2000,-9999,25,1,NA,NA,NA,NA
171170,1,13.2,58.497,12.6,-7.7,1,0,38.8,0,0.2,0,0.12074,1.025,0,100,33,0,22,1,NA,NA,NA,NA
171170,2,13.2,58.497,12.6,-7.7,1,0,38.8,0,0.2,0,0.12074,1.025,0,100,33,0,22,1,NA,NA,NA,NA
171170,3,13.2,58.497,12.6,-7.7,1,0,38.8,0,0.2,0,0.12074,1.025,0,100,33,0,22,1,NA,NA,NA,NA
171189,1,20,-11.7,18.3,-11.7,1,0,58.8,0,0.217,0,0.12065,1.025,1,100,50,0,22,1,NA,NA,NA,NA
171189,2,20,-11.7,18.3,-11.7,1,0,58.8,0,0.217,0,0.12065,1.025,1,100,50,0,22,1,NA,NA,NA,NA
171189,3,20,-11.7,18.3,-11.7,1,0,58.8,0,0.217,0,0.12065,1.025,1,100,50,0,22,1,NA,NA,NA,NA
171189,4,20,-11.7,18.3,-11.7,1,0,58.8,0,0.217,0,0.12065,1.025,1,100,50,0,22,1,NA,NA,NA,NA
171189,5,20,-11.7,18.3,-11.7,1,0,58.8,0,0.217,0,0.12065,1.025,1,100,50,0,22,1,NA,NA,NA,NA
171189,6,20,-11.7,18.3,-11.7,1,0,58.8,0,0.217,0,0.12065,1.025,1,100,50,0,22,1,NA,NA,NA,NA
171610,1,31.185,24.368,30,-15,1,0,52.9,0,0.14,0,0.145,1,1,100,45,0,21,1,NA,NA,NA,NA
171610,2,31.185,24.368,30,-15,1,0,52.9,0,0.14,0,0.145,1,1,100,45,0,21,1,NA,NA,NA,NA
171627,1,31.185,10.58,30,-15,1,0,52.9,0,0.26,0,0.145,1,1,100,45,0,21,1,NA,NA,NA,NA
171627,2,31.185,10.58,30,-15,1,0,52.9,0,0.26,0,0.145,1,1,100,45,0,11,1,NA,NA,NA,NA
171663,1,31.185,21.039,30,-15,1,0,52.9,0,0.26,0,0.145,1,1,100,45,0,21,1,NA,NA,NA,NA
171663,2,31.185,21.039,30,-15,1,0,52.9,0,0.26,0,0.145,1,1,100,45,0,21,1,NA,NA,NA,NA
171666,1,31.185,30,30,-15,1,0,52.9,0,0.26,0,0.145,1,1,100,45,0,21,1,NA,NA,NA,NA
171666,2,31.185,30,30,-15,1,0,52.9,0,0.26,0,0.145,1,1,100,45,0,21,1,NA,NA,NA,NA
171668,1,31.185,0.404,30,-15,1,0,52.9,0,0.26,0,0.145,1,1,100,45,0,21,1,NA,NA,NA,NA
171668,2,31.185,0.404,30,-15,1,0,52.9,0,0.26,0,0.145,1,1,100,45,0,21,1,NA,NA,NA,NA
171700,1,9.009,7.258,7.4,-2.6,1,0,15.3,1e-04,0.14,0.00255,0.102,1,0,100,13,0,21,1,NA,NA,NA,NA
171701,1,17.325,14.838,15.6,-3.2,1,0,29.4,1e-04,0.14,0.00255,0.102,1,0,100,25,0,21,1,NA,NA,NA,NA
171702,1,13.86,4,4,-3.2,1,0,23.5,1e-04,0.14,0.00255,0.102,1,0,100,20,0,21,1,NA,NA,NA,NA
171703,1,14.033,15.3,15.3,-2.7,1,0,23.8,1e-04,0.14,0.00255,0.102,1,0,100,20.25,0,21,1,NA,NA,NA,NA
171704,1,15.246,1.9,1.9,-9.8,1,0,25.9,1e-04,0.14,0.003,0.12,1,0,100,22,0,21,1,NA,NA,NA,NA
171705,1,17.325,-3.2,15.6,-3.2,1,0,29.4,1e-04,0.14,0.00255,0.102,1,0,100,25,0,21,1,NA,NA,NA,NA
171706,1,17.325,15.6,15.6,-3.2,1,0,29.4,1e-04,0.14,0.00255,0.102,1,0,100,25,0,21,1,NA,NA,NA,NA
171707,1,13.86,4,4,-3.2,1,0,23.5,1e-04,0.14,0.00255,0.102,1,0,100,20,0,21,1,NA,NA,NA,NA
171708,1,17.325,15.6,15.6,-3.2,1,0,29.4,1e-04,0.14,0.00255,0.102,1,0,100,25,0,21,1,NA,NA,NA,NA
171709,1,9.009,7.7,7.7,-2.3,1,0,15.3,1e-04,0.14,0.00213,0.085,1,0,100,13,0,21,1,NA,NA,NA,NA
171710,1,14.692,3.8,3.8,-3,1,0,24.9,1e-04,0.14,0.0026,0.104,1,0,100,21.2,0,21,1,NA,NA,NA,NA
171711,1,9.009,7.7,7.7,-2.3,1,0,15.3,1e-04,0.14,0.00213,0.085,1,0,100,13,0,21,1,NA,NA,NA,NA
171712,1,13.86,4,4,-2.8,1,0,23.5,1e-04,0.14,0.0026,0.104,1,0,100,20,0,21,1,NA,NA,NA,NA
171713,1,9.009,7.7,7.7,-2.3,1,0,15.3,1e-04,0.14,0.00213,0.085,1,0,100,13,0,21,1,NA,NA,NA,NA
171714,1,9.009,7.7,7.7,-2.3,1,0,15.3,1e-04,0.14,0.00213,0.085,1,0,100,13,0,21,1,NA,NA,NA,NA
171715,1,8.628,2.4,2.4,-1.7,1,0,14.6,1e-04,0.14,0.0026,0.104,1,0,100,12.45,0,21,1,NA,NA,NA,NA
171716,1,13.86,4,4,-2.7,1,0,23.5,1e-04,0.14,0.0026,0.104,1,0,100,20,0,21,1,NA,NA,NA,NA
171717,1,13.86,4,4,-2.7,1,0,23.5,1e-04,0.14,0.0026,0.104,1,0,100,20,0,21,1,NA,NA,NA,NA
171719,1,6.93,-1,-1,-1.4,1,0,11.8,1e-04,0.14,0.0026,0.104,1,0,100,10,0,21,1,NA,NA,NA,NA
171720,1,18.018,16.1,16.1,-5.3,1,0,30.6,1e-04,0.14,0.00262,0.105,1,0,100,26,0,21,1,NA,NA,NA,NA
171721,1,18.122,16.2,16.2,-5.3,1,0,30.8,1e-04,0.14,0.0026,0.104,1,0,100,26.15,0,21,1,NA,NA,NA,NA
171722,1,17.325,12.97,15.6,-3.2,1,0,29.4,1e-04,0.14,0.00255,0.102,1,0,100,25,0,21,1,NA,NA,NA,NA
171723,1,13.86,4,4,-2.8,1,0,23.5,1e-04,0.14,0.0026,0.104,1,0,100,20,0,21,1,NA,NA,NA,NA
171724,1,17.325,15.6,15.6,-3.2,1,0,29.4,1e-04,0.14,0.00255,0.102,1,0,100,25,0,21,1,NA,NA,NA,NA
171725,1,17.325,15.6,15.6,-3.2,1,0,29.4,1e-04,0.14,0.00255,0.102,1,0,100,25,0,21,1,NA,NA,NA,NA
171726,1,10.395,9.4,9.4,-2,1,0,17.6,1e-04,0.14,0.0025,0.1,1,0,100,15,0,21,1,NA,NA,NA,NA
171728,1,9.009,7.5,7.5,-2.5,1,0,15.3,1e-04,0.14,0.0025,0.1,1,1,100,13,0,21,1,NA,NA,NA,NA
171729,1,6.93,-1,-1,-1.4,1,0,11.8,1e-04,0.14,0.0026,0.104,1,1,100,10,0,21,1,NA,NA,NA,NA
171730,1,6.93,-1.4,-1,-1.4,1,0,11.8,1e-04,0.14,0.0026,0.104,1,1,100,10,0,21,1,NA,NA,NA,NA
171732,1,13.86,4,4,-2.8,1,0,23.5,1e-04,0.14,0.0026,0.104,1,1,100,20,0,21,1,NA,NA,NA,NA
171733,1,9.009,2.359,7.5,-2.5,1,0,15.3,1e-04,0.14,0.0025,0.1,1,1,100,13,0,21,1,NA,NA,NA,NA
171734,1,6.93,-1.4,-1,-1.4,1,0,11.8,1e-04,0.14,0.0026,0.104,1,1,100,10,0,21,1,NA,NA,NA,NA
171735,1,9.009,7.5,7.5,-2.5,1,0,15.3,1e-04,0.14,0.0025,0.1,1,1,100,13,0,21,1,NA,NA,NA,NA
171736,1,9.009,7.5,7.5,-2.5,1,0,15.3,1e-04,0.14,0.0025,0.1,1,1,100,13,0,21,1,NA,NA,NA,NA
171737,1,9.009,7.5,7.5,-2.5,1,0,15.3,1e-04,0.14,0.0025,0.1,1,0,100,13,0,21,1,NA,NA,NA,NA
171738,1,9.009,7.5,7.5,-2.5,1,0,15.3,1e-04,0.14,0.0025,0.1,1,0,100,13,0,21,1,NA,NA,NA,NA
171739,1,9.009,7.5,7.5,-2.5,1,0,15.3,1e-04,0.14,0.0025,0.1,1,0,100,13,0,21,1,NA,NA,NA,NA
171740,1,6.93,-1,-1,-1.4,1,0,11.8,1e-04,0.14,0.0026,0.104,1,0,100,10,0,21,1,NA,NA,NA,NA
171741,1,17.325,15.6,15.6,-3.2,1,0,29.4,1e-04,0.14,0.00255,0.102,1,0,100,25,0,21,1,NA,NA,NA,NA
171742,1,17.325,15.6,15.6,-3.2,1,0,29.4,1e-04,0.14,0.00255,0.102,1,0,100,25,0,21,1,NA,NA,NA,NA
171743,1,13.86,4,4,-2.8,1,0,23.5,1e-04,0.14,0.0026,0.104,1,0,100,20,0,21,1,NA,NA,NA,NA
171744,1,17.533,15,15,-4.1,1,0,29.8,1e-04,0.14,0.0031,0.1238,1,0,100,25.3,0,21,1,NA,NA,NA,NA
171745,1,17.325,15.6,15.6,-3.2,1,0,29.4,1e-04,0.14,0.00255,0.102,1,0,100,25,0,21,1,NA,NA,NA,NA
171746,1,13.86,4,4,-2.8,1,0,23.5,1e-04,0.14,0.0026,0.104,1,0,100,20,0,21,1,NA,NA,NA,NA
171747,1,6.93,4.456,6.3,-1.3,1,0,11.8,1e-04,0.14,0.00237,0.095,1,0,100,10,0,21,1,NA,NA,NA,NA
171748,1,0,4,4,-2.8,1,0,23.5,1e-04,0.14,0.0026,0.104,1,0,100,20,0,25,1,NA,NA,NA,NA
171749,1,5.703,4.785,6.4,-1.3,1,0,9.7,1e-04,0.14,0.00211,0.0843,1,0,100,8.23,0,21,1,NA,NA,NA,NA
171750,1,4.158,0.9,0.9,-1.9,1,0,7.1,1e-04,0.14,0.003,0.12,1,0,100,6,0,21,1,NA,NA,NA,NA
171751,1,6.93,-1,-1,-1.4,1,0,11.8,1e-04,0.14,0.00255,0.102,1,0,100,10,0,21,1,NA,NA,NA,NA
171752,1,2.079,2.6,2.6,-0.4,1,0,3.5,1e-04,0.14,0.00255,0.102,1,0,100,3,0,21,1,NA,NA,NA,NA
171753,1,5.198,1.6,1.6,-0.8,1,0,8.8,1e-04,0.14,0.00255,0.102,1,0,100,7.5,0,21,1,NA,NA,NA,NA
172227,1,207.9,-76.659,95.7,-129.3,1,0,352.9,0,0.2,0,0.14674,1,1,100,300,0,31,1,NA,NA,NA,NA
172227,2,207.9,-76.659,95.7,-129.3,1,0,352.9,0,0.2,0,0.14674,1,1,100,300,0,31,1,NA,NA,NA,NA
172247,1,9.6,9.4,9.4,-5,1,0,28.2,0,0.2,0,0.09779,1.025,1,100,24,0,22,1,NA,NA,NA,NA
172247,2,9.6,9.4,9.4,-5,1,0,28.2,0,0.2,0,0.09779,1.025,1,100,24,0,22,1,NA,NA,NA,NA
172247,3,9.6,9.4,9.4,-5,1,0,28.2,0,0.2,0,0.09779,1.025,1,100,24,0,22,1,NA,NA,NA,NA
172257,5,41.58,-3.656,15.1,-15.4,1,0,70.6,0,0.27,0,0.1196,1.025,1,100,60,0,21,1,NA,NA,NA,NA
172257,7,72.765,-6.398,40.1,-26,1,0,123.5,0,0.125,0,0.14405,1.025,1,100,105,0,21,1,NA,NA,NA,NA
172257,8,173.25,-15.233,84.896,-102.604,1,0,294.1,0.00126,0.147,0.00682,0.13635,1.025,1,100,250,0,21,1,NA,NA,NA,NA
172257,9,173.25,-15.233,150,-75,1,0,350,0.00126,0.2297,0.00682,0.13635,1.025,1,100,250,0,21,1,NA,NA,NA,NA
172263,1,76.23,-5.081,40,-26,1,0,129.4,0,0.1505,0,0.12,1.025,1,100,110,0,21,1,NA,NA,NA,NA
172263,2,76.23,-5.081,40,-26,1,0,129.4,0,0.1505,0,0.12,1.025,1,100,110,0,21,1,NA,NA,NA,NA
172263,3,145.53,-9.7,70.8,-55.2,1,0,247.1,0,0.2,0,0.13832,1.025,1,100,210,0,21,1,NA,NA,NA,NA
172263,4,145.53,-9.7,70.8,-55.2,1,0,247.1,0,0.2297,0,0.13832,1.025,1,100,210,0,21,1,NA,NA,NA,NA
172265,1,72.765,39.8,39.8,-26.3,1,0,129.4,0,0.125,0,0.122,1,1,100,105,0,21,1,NA,NA,NA,NA
172265,2,72.765,39.8,39.8,-26.3,1,0,129.4,0,0.125,0,0.122,1,1,100,105,0,21,1,NA,NA,NA,NA
172271,1,65.142,-21.884,30.6,-25.8,1,0,110.6,0,0.263,0,0.14865,1.025,1,100,94,0,21,1,NA,NA,NA,NA
172271,2,65.142,-21.884,30.6,-25.8,1,0,110.6,0,0.263,0,0.14865,1.025,1,100,94,0,21,1,NA,NA,NA,NA
172271,3,34.65,-11.641,42,-13,1,0,58.8,0,0.263,0,0.1381,1.025,1,100,50,0,21,1,NA,NA,NA,NA
172271,4,27.72,-9.312,42,-13,1,0,58.8,0,0.263,0,0.1381,1.025,1,100,40,0,21,1,NA,NA,NA,NA
172286,1,76.23,-0.277,91.1,-68.9,1,0,129.4,1e-04,0.225,0.00344,0.1375,1.025,1,100,110,0,11,1,NA,NA,NA,NA
172286,2,76.23,-0.277,91.1,-68.9,1,0,129.4,1e-04,0.225,0.00344,0.1375,1.025,1,100,110,0,11,1,NA,NA,NA,NA
172286,3,76.23,-0.277,91.1,-68.9,1,0,129.4,1e-04,0.225,0.00344,0.1375,1.025,1,100,110,0,11,1,NA,NA,NA,NA
172286,4,76.23,-0.277,91.1,-68.9,1,0,129.4,1e-04,0.225,0.00344,0.1375,1.025,1,100,110,0,11,1,NA,NA,NA,NA
174000,1,457.38,-268.521,314.557,-268.521,1,0,823.5,0,0.3,0,0.145,1,1,100,660,-9999,11,0.5,2017,0.5,NA,NA
174000,2,415.8,-268.521,314.557,-268.521,1,0,823.5,0,0.22,0,0.145,1,1,100,600,-9999,11,0.5,2017,0.5,NA,NA
174263,1,457.38,-165,330,-165,1,0,776,0,0.3,0,0.145,1,1,100,660,0,31,0.5,2015,0.5,NA,NA
174263,2,457.38,-165,330,-165,1,0,776,0,0.3,0,0.145,1,1,100,660,0,31,0.5,2016,0.5,NA,NA
174263,3,457.38,-165,330,-165,1,0,776,0,0.3,0,0.145,1,1,100,660,0,31,0.5,2016,0.5,NA,NA
174264,1,415.8,-88.525,300,-150,1,0,823.5,0,0.3,0,0.145,1,1,100,600,0,21,1,NA,NA,NA,NA
174264,2,415.8,-88.525,300,-150,1,0,823.5,0,0.3,0,0.145,1,1,100,600,0,21,1,NA,NA,NA,NA
174408,5,173.25,-31.306,84.896,-102.604,1,0,294.1,0.00126,0.35,0.00682,0.13635,1.025,1,100,250,0,21,1,NA,NA,NA,NA
174408,6,173.25,-31.306,84.896,-102.604,1,0,294.1,0.00126,0.35,0.00682,0.13635,1.025,1,100,250,0,21,1,NA,NA,NA,NA
174447,1,44.4,-55.633,98.4,-72.6,1,0,117.6,0,0.26,0,0.11962,1.025,1,100,111,0,12,0.5,2019,0.5,NA,NA
174447,2,44.4,-55.633,98.4,-72.6,1,0,117.6,0,0.26,0,0.11962,1.025,1,100,111,0,12,0.5,2019,0.5,NA,NA
174447,3,44.4,-55.633,98.4,-72.6,1,0,117.6,0,0.26,0,0.11962,1.025,1,100,111,0,12,0.5,2019,0.5,NA,NA
174447,4,44.4,-55.633,98.4,-72.6,1,0,117.6,0,0.26,0,0.11962,1.025,1,100,111,0,12,0.5,2019,0.5,NA,NA
174468,1,145.53,-45.142,69.6,-56.4,1,0,247.1,0,0.2297,0,0.14326,1.025,1,100,210,0,21,1,NA,NA,NA,NA
174468,2,145.53,-45.142,69.6,-56.4,1,0,247.1,0,0.2297,0,0.14326,1.025,1,100,210,0,21,1,NA,NA,NA,NA
174468,3,145.53,-45.142,69.6,-56.4,1,0,247.1,0,0.2297,0,0.14326,1.025,1,100,210,0,21,1,NA,NA,NA,NA
174468,4,346.5,-107.482,163.3,-136.7,1,0,588.2,0,0.223,0,0.14725,1.025,1,100,500,0,21,1,NA,NA,NA,NA
174468,5,346.5,-107.482,163.3,-136.7,1,0,588.2,0,0.223,0,0.14725,1.025,1,100,500,0,21,1,NA,NA,NA,NA
174471,3,207.9,-129.3,95.7,-129.3,1,0,352.9,0,0.3,0,0.14674,1,1,100,300,0,31,1,NA,NA,NA,NA
174471,4,207.9,-129.3,95.7,-129.3,1,0,352.9,0,0.3,0,0.14674,1,1,100,300,0,31,1,NA,NA,NA,NA
174472,5,138.6,-25.078,67.7,-52.3,1,0,235.3,0,0.2297,0,0.14674,1.025,1,100,200,0,21,1,NA,NA,NA,NA
174472,6,138.6,-25.078,67.7,-52.3,1,0,235.3,0,0.35,0,0.13726,1,1,100,200,0,21,1,NA,NA,NA,NA
174472,7,138.6,-25.078,67.7,-52.3,1,0,235.3,0,0.35,0,0.13726,1,1,100,200,0,21,1,NA,NA,NA,NA
174472,8,138.6,-25.078,67.7,-52.3,1,0,235.3,0,0.35,0,0.13726,1,1,100,200,0,21,1,NA,NA,NA,NA
174472,9,138.6,-25.078,67.7,-52.3,1,0,235.3,0,0.35,0,0.13726,1,1,100,200,0,21,1,NA,NA,NA,NA
174565,1,457.38,-45.82,330,-115,1,0,777,0,0.22,0,0.145,1.025,1,100,660,0,11,0.5,2018,0.5,NA,NA
174565,2,457.38,-45.82,330,-115,1,0,777,0,0.22,0,0.145,1.025,1,100,660,0,11,0.5,2018,0.5,NA,NA
177405,1,415.8,-150,170,-150,1,0,705.9,0,0.3,0,0,1,1,100,600,0,21,1,NA,NA,NA,NA
177405,2,415.8,-150,170,-150,1,0,705.9,0,0.3,0,0,1,1,100,600,0,21,1,NA,NA,NA,NA
177406,1,346.5,8.789,163.3,-136.7,1,0,588.2,0,0.2,0,0.14725,1.025,1,100,500,0,21,1,NA,NA,NA,NA
177406,2,346.5,8.789,163.3,-136.7,1,0,588.2,0,0.2,0,0.14725,1.025,1,100,500,0,21,0.5,2015,0.5,NA,NA
178710,1,457.38,-165,330,-165,1,0,776.5,0,0.3,0,0.145,1,1,100,660,0,31,0.5,2015,0.5,NA,NA
178710,2,457.38,-165,330,-165,1,0,776.5,0,0.3,0,0.145,1,1,100,660,0,31,0.5,2015,0.5,NA,NA
178710,3,457.38,-165,330,-165,1,0,776.5,0,0.3,0,0.145,1,1,100,660,0,31,0.5,2015,0.5,NA,NA
181100,1,16,7.206,34.5,-30,1,0,47.1,1e-04,0.235,0.00259,0.12497,1,1,100,40,0,12,1,NA,NA,NA,NA
181100,2,16,7.206,34.5,-30,1,0,47.1,1e-04,0.235,0.00259,0.12497,1,1,100,40,0,12,1,NA,NA,NA,NA
181100,3,16,7.206,34.5,-30,1,0,47.1,1e-04,0.235,0.00259,0.12497,1,1,100,40,0,12,1,NA,NA,NA,NA
181111,1,20,-2.871,15,-17,1,0,58.8,0,0.26,0,0.145,1,1,100,50,0,32,1,NA,NA,NA,NA
181111,2,20,-2.871,15,-17,1,0,58.8,0,0.26,0,0.145,1,1,100,50,0,32,1,NA,NA,NA,NA
181126,1,11.2,-10.988,15.1,-21.9,1,0,32.9,1e-04,0.248,0.00248,0.0993,1.025,1,100,28,0,12,1,NA,NA,NA,NA
181126,2,9.6,-9.418,11.7,-18.3,1,0,28.2,1e-04,0.2,0.00254,0.10177,1.025,1,100,24,0,12,1,NA,NA,NA,NA
181126,3,9.6,-9.418,11.8,-18.2,1,0,28.2,1e-04,0.2,0.00248,0.0993,1.025,1,100,24,0,12,1,NA,NA,NA,NA
181135,1,11.6,-7.703,14.9,-22.1,1,0,34.1,1e-04,0.2,0.00256,0.1023,1.025,1,100,29,0,12,1,NA,NA,NA,NA
181135,2,9.6,-6.375,11.8,-18.2,1,0,28.2,1e-04,0.2,0.00244,0.09761,1.025,1,100,24,0,12,1,NA,NA,NA,NA
181135,3,9.6,-6.375,11.5,-18.5,1,0,28.2,1e-04,0.2,0.0027,0.1078,1.025,1,100,24,0,12,1,NA,NA,NA,NA
182201,1,24,-3.654,10,-14,1,0,70.6,1e-04,0.26,0.0045,0.1508,1.025,1,100,60,0,12,1,NA,NA,NA,NA
182201,2,24,-3.654,10,-14,1,0,70.6,1e-04,0.26,0.0045,0.1508,1.025,1,100,60,0,12,1,NA,NA,NA,NA
182201,3,24,-3.654,10,-14,1,0,70.6,1e-04,0.26,0.0045,0.1508,1.025,1,100,60,0,12,1,NA,NA,NA,NA
182202,1,38.4,-15.892,48,-24,1,0,112.9,1e-04,0.14,0.01026,0.09156,1,1,100,96,0,32,1,NA,NA,NA,NA
182202,2,38.4,-15.892,48,-24,1,0,112.9,1e-04,0.14,0.01026,0.09156,1,1,100,96,0,32,1,NA,NA,NA,NA
182204,1,20,-12.5,25,-12.5,1,0,58.8,0,0.26,0,0,1,1,100,50,0,32,0.5,2015,0.5,NA,NA
182204,2,20,-12.5,25,-12.5,1,0,58.8,0,0.26,0,0,1,1,100,50,0,32,0.5,2015,0.5,NA,NA
182214,1,26.4,-28.365,22.8,-41.2,1,0,77.6,1e-04,0.15,0.00346,0.13843,1.025,1,100,66,0,12,1,NA,NA,NA,NA
182214,2,26.4,-28.365,22.8,-41.2,1,0,77.6,1e-04,0.15,0.00346,0.13843,1.025,1,100,66,0,12,1,NA,NA,NA,NA
182214,3,26.4,-28.365,20.9,-43.1,1,0,77.6,1e-04,0.15,0.00377,0.15083,1.025,1,100,66,0,12,1,NA,NA,NA,NA
182214,4,26.4,-28.365,22.8,-41.2,1,0,77.6,1e-04,0.15,0.00338,0.1351,1.025,1,100,66,0,12,1,NA,NA,NA,NA
182214,5,26.4,-28.365,22.8,-41.2,1,0,77.6,1e-04,0.15,0.00338,0.1351,1.025,1,100,66,0,12,1,NA,NA,NA,NA
182214,6,26.4,-28.365,22.8,-41.2,1,0,77.6,1e-04,0.15,0.00288,0.11515,1.025,1,100,66,0,12,1,NA,NA,NA,NA
182216,3,43.2,-30.493,54,-37.107,1,0,127.1,0,0.14,0,0.145,1.025,1,100,108,0,12,1,NA,NA,NA,NA
182216,4,43.2,-30.493,54,-37.107,1,0,127.1,0,0.14,0,0.145,1.025,1,100,108,0,12,1,NA,NA,NA,NA
182216,5,43.2,-30.493,28.8,-31.2,1,0,127.1,1e-04,0.14,0.01431,0.093,1.025,1,100,108,0,12,1,NA,NA,NA,NA
182216,6,43.2,15.017,28.8,-31.2,1,0,127.1,1e-04,0.239,0.01431,0.093,1.025,0,100,108,0,12,1,NA,NA,NA,NA
182216,7,43.2,15.017,28.8,-31.2,1,0,127.1,1e-04,0.239,0.01431,0.093,1.025,0,100,108,0,12,1,NA,NA,NA,NA
182217,1,62.8,-30.6,54.4,-30.6,1,0,184.7,1e-04,0.23,0.00294,0.11765,1.025,1,100,157,0,12,1,NA,NA,NA,NA
182217,2,62.8,-30.6,54.4,-30.6,1,0,184.7,1e-04,0.23,0.00294,0.11765,1.025,1,100,157,0,12,1,NA,NA,NA,NA
182217,3,62.8,-30.6,54.4,-30.6,1,0,184.7,1e-04,0.23,0.00294,0.11765,1.025,1,100,157,0,12,1,NA,NA,NA,NA
182217,4,62.8,-30.6,54.4,-30.6,1,0,184.7,1e-04,0.23,0.00294,0.11765,1.025,1,100,157,0,12,1,NA,NA,NA,NA
182217,5,62.8,-30.6,54.4,-30.6,1,0,184.7,1e-04,0.23,0.00294,0.11765,1.025,1,100,157,0,12,1,NA,NA,NA,NA
182218,1,66,29.1,29.1,-70.9,1,0,194.1,1e-04,0.141,0.00301,0.12053,1.025,1,100,165,0,12,1,NA,NA,NA,NA
182218,2,66,29.1,29.1,-70.9,1,0,194.1,1e-04,0.141,0.00301,0.12053,1.025,1,100,165,0,12,1,NA,NA,NA,NA
182219,1,38.115,-15,30,-15,1,0,64.7,0,0.12,0,0.145,1.025,1,100,55,30,21,1,NA,NA,NA,NA
182219,2,38.115,-15,30,-15,1,0,64.7,0,0.12,0,0.145,1.025,1,100,55,30,21,1,NA,NA,NA,NA
182219,3,38.115,-15,30,-15,1,0,64.7,0,0.12,0,0.145,1.025,1,100,55,30,21,1,NA,NA,NA,NA
182227,1,46,11.821,57.5,-39.511,1,0,135.3,0,0.205,0,0.145,1.025,1,100,115,0,12,1,NA,NA,NA,NA
182227,2,46,11.821,57.5,-39.511,1,0,135.3,0,0.205,0,0.145,1.025,1,100,115,0,12,1,NA,NA,NA,NA
182227,3,46,11.821,57.5,-39.511,1,0,135.3,0,0.205,0,0.145,1.025,1,100,115,0,12,1,NA,NA,NA,NA
182227,4,46,11.821,57.5,-39.511,1,0,135.3,0,0.205,0,0.145,1.025,1,100,115,0,12,1,NA,NA,NA,NA
182227,5,46,11.821,57.5,-39.511,1,0,135.3,0,0.205,0,0.145,1.025,1,100,115,0,12,1,NA,NA,NA,NA
182227,6,46,11.821,57.5,-39.511,1,0,135.3,0,0.205,0,0.145,1.025,1,100,115,0,12,1,NA,NA,NA,NA
182229,1,12.56,2.709,3.5,-21.5,1,0,36.9,1e-04,0.15,0.0045,0.145,1.025,1,100,31.4,0,12,1,NA,NA,NA,NA
182229,2,12.56,2.709,3.5,-21.5,1,0,36.9,1e-04,0.15,0.0045,0.145,1.025,1,100,31.4,0,12,1,NA,NA,NA,NA
182229,3,12.56,2.709,3.5,-21.5,1,0,36.9,1e-04,0.15,0.0045,0.145,1.025,1,100,31.4,0,12,1,NA,NA,NA,NA
182234,G1,44.427,-23.133,67.7,-54,1,0,130.8,1e-04,0.147,0.003,0.12011,1,1,100,111.19,0,14,1,NA,NA,NA,NA
182234,G2,44.427,-23.133,67.7,-54,1,0,130.8,1e-04,0.147,0.003,0.12011,1,1,100,111.19,0,14,1,NA,NA,NA,NA
182234,G3,44.427,-23.133,67.7,-54,1,0,130.8,1e-04,0.147,0.003,0.12011,1,1,100,111.19,0,14,1,NA,NA,NA,NA
182234,G4,44.427,-23.133,67.7,-54,1,0,130.8,1e-04,0.147,0.003,0.12011,1,1,100,111.19,0,14,1,NA,NA,NA,NA
182234,S1,43.672,-22.74,68.3,-55.3,1,0,128.6,1e-04,0.15,0.00316,0.1265,1,1,100,109.3,0,24,1,NA,NA,NA,NA
182234,S2,43.672,-22.74,68.3,-55.3,1,0,128.6,1e-04,0.15,0.00316,0.1265,1,1,100,109.3,0,24,1,NA,NA,NA,NA
182236,G1,35.441,-0.8,46.7,-37.4,1,0,104.4,1e-04,0.236,0.00302,0.12071,1,1,100,88.7,0,14,1,NA,NA,NA,NA
182236,G2,35.441,-0.8,46.7,-37.4,1,0,104.4,1e-04,0.236,0.00302,0.12071,1,1,100,88.7,0,14,1,NA,NA,NA,NA
182236,G3,35.441,-0.8,46.7,-37.4,1,0,104.4,1e-04,0.236,0.00302,0.12071,1,1,100,88.7,0,14,1,NA,NA,NA,NA
182236,GT,61.28,31.882,90.1,-75.2,1,0,180.2,1e-04,0.207,0.00324,0.1297,1,0,100,153.2,0,14,1,NA,NA,NA,NA
182236,S1,61.212,-1.381,90.1,-75.2,1,0,180.2,1e-04,0.207,0.00324,0.1297,1,1,100,153.2,0,14,1,NA,NA,NA,NA
