node.number,id,active.power.MW,reactive.power.MVAR,max.reactive.power.MVAR,min.reactive.power.MVAR,voltage.setpoint.pu,other.bus.reg,MVA,impedance1,impedance2,xfrmr.impedance1,xfrmr.impedance2,xfrmr.turns.ratio,status,pct.MVAR.to.hold.voltage,max.capacity.MW,min.output.MW,owner.number1,owner.fraction1,owner.number2,owner.fraction2,wind.control.mode,wind.power.factor
182237,1,28,-53.27,35.3,-61.7,1,0,82.4,1e-04,0.26,0.004,0.111,1.025,1,100,70,0,12,1,NA,NA,NA,NA
182237,2,28,-53.27,35.3,-61.7,1,0,82.4,1e-04,0.26,0.004,0.111,1.025,1,100,70,0,12,1,NA,NA,NA,NA
182237,3,28,-53.27,35.3,-61.7,1,0,82.4,1e-04,0.26,0.004,0.111,1.025,1,100,70,0,12,1,NA,NA,NA,NA
182237,4,28,-53.27,35.3,-61.7,1,0,82.4,1e-04,0.26,0.004,0.111,1.025,1,100,70,0,12,1,NA,NA,NA,NA
182238,G1,52.019,-12.784,58.9,-64.1,1,0,153.2,1e-04,0.2297,0.00311,0.12442,1,1,100,130.19,0,14,1,NA,NA,NA,NA
182238,G2,52.019,-12.784,58.9,-64.1,1,0,153.2,1e-04,0.2297,0.00311,0.12442,1,1,100,130.19,0,14,1,NA,NA,NA,NA
182238,G3,52.019,-12.784,58.9,-64.1,1,0,153.2,1e-04,0.2297,0.00311,0.12442,1,1,100,130.19,0,14,1,NA,NA,NA,NA
182238,G4,52.019,-12.784,58.9,-64.1,1,0,153.2,1e-04,0.2297,0.00311,0.12442,1,1,100,130.19,0,14,1,NA,NA,NA,NA
182238,S1,61.736,-15.172,91.1,-75.6,1,0,181.8,1e-04,0.12,0.00321,0.1283,1,1,100,154.51,0,24,1,NA,NA,NA,NA
182238,S2,61.736,-15.172,91.1,-75.6,1,0,181.8,1e-04,0.12,0.00321,0.1283,1,1,100,154.51,0,24,1,NA,NA,NA,NA
182262,3,154,-43.431,86.7,-80.8,1,0,258.8,0.00135,0.35,0.0035,0.14,1.025,1,100,220,0,13,1,NA,NA,NA,NA
182262,4,154,-43.431,86.7,-80.8,1,0,258.8,0.00135,0.35,0.0035,0.14,1.025,1,100,220,0,13,1,NA,NA,NA,NA
182267,1,145.53,-24.254,95.8,-103.2,1,0,247.1,1e-04,0.2297,0.00346,0.13842,1.025,1,100,210,0,11,1,NA,NA,NA,NA
182267,2,145.53,-24.254,95.2,-103.8,1,0,247.1,1e-04,0.2297,0.00352,0.14099,1.025,1,100,210,0,11,1,NA,NA,NA,NA
182267,3,145.53,-24.254,95.9,-103.1,1,0,247.1,1e-04,0.2297,0.00345,0.13812,1.025,1,100,210,0,11,1,NA,NA,NA,NA
182267,4,145.53,-24.254,97.9,-101.1,1,0,247.1,1e-04,0.2297,0.00325,0.13007,1.025,1,100,210,0,11,1,NA,NA,NA,NA
182267,5,145.53,-24.254,96.3,-102.7,1,0,247.1,1e-04,0.2297,0.00341,0.13625,1.025,1,100,210,0,11,1,NA,NA,NA,NA
182267,S1,346.5,-57.748,230.3,-255.7,1,0,588.2,1e-04,0.2297,0.00362,0.145,1.025,1,100,500,0,21,1,NA,NA,NA,NA
182907,1,145.53,-24.391,98.8,-100.2,1,0,247.1,1e-04,0.2297,0.00316,0.12634,1.025,1,100,210,0,11,1,NA,NA,NA,NA
182907,2,145.53,-24.391,99,-100,1,0,247.1,1e-04,0.2297,0.00314,0.12542,1.025,1,100,210,0,11,1,NA,NA,NA,NA
182907,3,145.53,-24.391,99,-100,1,0,247.1,1e-04,0.2297,0.00314,0.12542,1.025,1,100,210,0,11,1,NA,NA,NA,NA
182907,4,145.53,-24.391,99.5,-99.6,1,0,247.1,1e-04,0.2297,0.00309,0.12368,1.025,1,100,210,0,11,1,NA,NA,NA,NA
182907,SW,145.53,-24.391,9999.5,-9999.6,1,0,247.1,1e-04,0.174,0.00309,0.12368,1.025,1,100,210,0,21,1,NA,NA,NA,NA
182921,1,65.835,34.641,41.9,-42.2,1,0,111.8,1e-04,0.207,0.00353,0.141,1.025,1,100,95,0,11,1,NA,NA,NA,NA
182921,2,65.835,34.641,48.2,-35.9,1,0,111.8,1e-04,0.207,0.00219,0.08777,1.025,1,100,95,0,11,1,NA,NA,NA,NA
182921,3,65.835,34.641,41.9,-42.2,1,0,111.8,1e-04,0.17,0.00353,0.141,1.025,1,100,95,0,11,1,NA,NA,NA,NA
182921,4,145.53,28.2,28.2,-55.9,1,0,247.1,1e-04,0.2297,0.00306,0.12259,1.025,1,100,210,0,11,1,NA,NA,NA,NA
182921,5,83.904,44.149,77.5,-87.9,1,0,247.1,1e-04,0.2297,0.0038,0.1518,1.025,1,100,210,0,24,1,NA,NA,NA,NA
182922,G1,43.152,15.505,67,-70.1,1,0,161.2,1e-04,0.35,0.00332,0.13299,1,1,100,108,0,14,1,NA,NA,NA,NA
182922,G2,43.152,15.505,67,-70.1,1,0,161.2,1e-04,0.35,0.00332,0.13299,1,1,100,108,0,14,1,NA,NA,NA,NA
182922,G3,43.152,15.505,67,-70.1,1,0,161.2,1e-04,0.35,0.00332,0.13299,1,1,100,108,0,14,1,NA,NA,NA,NA
182922,G4,43.2,67,67,-70.1,1,0,161.2,1e-04,0.35,0.00332,0.13299,1,0,100,108,0,14,1,NA,NA,NA,NA
182922,S1,62.4,112.322,78.6,-73.1,1,0,183.5,1e-04,0.1556,0.00273,0.10918,1,0,100,156,0,24,1,NA,NA,NA,NA
182927,1,154,29.564,87,-10.8,1,0,258.8,0.00148,0.2,0.00317,0.1268,1.025,1,100,220,0,13,1,NA,NA,NA,NA
182927,2,154,29.564,84,-10.9,1,0,258.8,0.00148,0.2,0.00347,0.1386,1.025,1,100,220,0,13,1,NA,NA,NA,NA
182928,1,30.8,-34.622,33.538,-47.982,1,0,90.6,0.00207,0.17,0.003125,0.124961,1,1,100,77,38.502,12,1,NA,NA,NA,NA
182928,2,30.8,-34.622,33.538,-47.982,1,0,90.6,0.00207,0.17,0.003125,0.124961,1,1,100,77,38.502,12,1,NA,NA,NA,NA
182928,3,30.8,-34.622,33.538,-47.982,1,0,90.6,0.00207,0.17,0.003125,0.124961,1,1,100,77,38.502,12,1,NA,NA,NA,NA
182929,1,24,-5.314,100,-20,1,0,70.5,0,0.14,0,0.145,1.025,1,100,60,0,32,1,NA,NA,NA,NA
182929,2,24,-5.314,100,-20,1,0,70.5,0,0.14,0,0.145,1.025,1,100,60,0,32,1,NA,NA,NA,NA
182929,3,24,-5.314,100,-20,1,0,70.5,0,0.14,0,0.145,1.025,1,100,60,0,32,1,NA,NA,NA,NA
182929,4,24,-5.314,100,-20,1,0,70.5,0,0.14,0,0.145,1.025,1,100,60,0,32,1,NA,NA,NA,NA
184067,1,346.5,-125,250,-125,1,0,588.2,1e-04,0.3,0.00354,0.14161,1.025,1,100,500,0,11,0.5,2017,0.5,NA,NA
184400,1,346.5,-110.129,250,-125,1,0,588.2,0,0.3,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
184400,2,346.5,-110.129,250,-125,1,0,588.2,0,0.3,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
184400,3,346.5,-110.129,250,-125,1,0,588.2,0,0.3,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
184401,1,40,-63.7,50.9,-63.7,1,0,117.6,1e-04,0.17,0.0016,0.145,1.025,1,100,100,0,12,1,NA,NA,NA,NA
184401,2,40,-63.7,50.9,-63.7,1,0,117.6,1e-04,0.17,0.0016,0.145,1.025,1,100,100,0,12,1,NA,NA,NA,NA
184401,3,40,-63.7,50.9,-63.7,1,0,117.6,1e-04,0.17,0.0016,0.145,1.025,1,100,100,0,12,1,NA,NA,NA,NA
184405,5,154,-108.762,166,-125.9,1,0,258.8,0.00197,0.35,0.0035,0.14,1,1,100,220,0,13,1,NA,NA,NA,NA
184405,6,154,-108.762,166,-125.9,1,0,258.8,0.00197,0.35,0.0035,0.14,1,1,100,220,0,13,1,NA,NA,NA,NA
184405,7,490,-175,350,-175,1,0,770,0,0.22,0,0,1,1,100,700,0,13,1,NA,NA,NA,NA
184405,8,490,-175,350,-175,1,0,770,0,0.22,0,0,1,1,100,700,0,13,1,NA,NA,NA,NA
184409,1,415.8,-112.696,300,-150,1,0,705.9,0,0.2,0,0.145,1,1,100,600,0,21,1,NA,NA,NA,NA
184409,2,415.8,-112.696,300,-150,1,0,705.9,0,0.2,0,0.145,1,1,100,600,0,21,1,NA,NA,NA,NA
184411,1,72,-106.563,90,-120,1,0,211.8,1e-04,0.141,0.0011,0.1224,1.025,1,100,180,0,12,1,NA,NA,NA,NA
184411,2,72,-106.563,90,-120,1,0,211.8,1e-04,0.141,0.0011,0.1224,1.025,1,100,180,0,12,1,NA,NA,NA,NA
184411,3,72,-106.563,90,-120,1,0,211.8,1e-04,0.141,0.0011,0.1224,1.025,1,100,180,0,12,1,NA,NA,NA,NA
184414,1,48,-20.558,86.4,-44.6,1,0,141.2,1e-04,0.17,0.0042,0.12965,1.025,1,100,120,0,12,1,NA,NA,NA,NA
184414,2,48,-20.558,86.4,-44.6,1,0,141.2,1e-04,0.17,0.0042,0.12965,1.025,1,100,120,0,12,1,NA,NA,NA,NA
184414,3,48,-20.558,86.4,-44.6,1,0,141.2,1e-04,0.17,0.0042,0.12965,1.025,1,100,120,0,12,1,NA,NA,NA,NA
184414,4,48,-20.558,86.4,-44.6,1,0,141.2,1e-04,0.17,0.0042,0.12965,1.025,1,100,120,0,12,1,NA,NA,NA,NA
184416,1,346.5,-78.572,230.3,-255.7,1,0,588.2,1e-04,0.22,0.00362,0.145,1.025,1,100,500,0,11,1,NA,NA,NA,NA
184416,2,346.5,-78.572,230.3,-255.7,1,0,588.2,1e-04,0.22,0.00362,0.145,1.025,1,100,500,0,11,1,NA,NA,NA,NA
184416,3,346.5,-78.572,230.6,-243.4,1,0,588.2,1e-04,0.22,0.00337,0.135,1.025,1,100,500,0,11,1,NA,NA,NA,NA
184416,4,199.78,-45.302,230.6,-243.4,1,0,588.2,1e-04,0.22,0.00337,0.135,1.025,1,100,500,0,14,1,NA,NA,NA,NA
184418,1,52,-33.401,76.5,-118.5,1,0,152.9,1e-04,0.26,0.0032,0.1279,1.025,1,100,130,0,12,1,NA,NA,NA,NA
184418,2,52,-33.401,76.5,-118.5,1,0,152.9,1e-04,0.26,0.0032,0.1279,1.025,1,100,130,0,12,1,NA,NA,NA,NA
184418,3,52,-33.401,76.5,-118.5,1,0,152.9,1e-04,0.26,0.0032,0.1279,1.025,1,100,130,0,12,1,NA,NA,NA,NA
184419,3,66,-70.9,29.1,-70.9,1,0,194.1,1e-04,0.141,0.00301,0.12053,1.025,1,100,165,0,12,1,NA,NA,NA,NA
184419,4,66,-70.9,29.1,-70.9,1,0,194.1,1e-04,0.141,0.00301,0.12053,1.025,1,100,165,0,12,1,NA,NA,NA,NA
184419,5,66,-70.9,29.1,-70.9,1,0,194.1,1e-04,0.26,0.00301,0.12053,1,1,100,165,0,12,1,NA,NA,NA,NA
184419,6,66,-70.9,29.1,-70.9,1,0,194.1,1e-04,0.26,0.00301,0.12053,1,1,100,165,0,12,1,NA,NA,NA,NA
184424,5,339.57,-242.2,232.1,-242.2,1,0,576.5,1e-04,0.3,0.00331,0.1325,1,1,100,490,0,11,1,NA,NA,NA,NA
184424,6,339.57,-242.2,232.1,-242.2,1,0,576.5,1e-04,0.3,0.00331,0.1325,1,1,100,490,0,11,1,NA,NA,NA,NA
184431,1,457.38,-165,330,-165,1,0,776,0,0.3,0,0.145,1,0,100,660,0,21,1,NA,NA,NA,NA
184431,2,457.38,-165,330,-165,1,0,776,0,0.3,0,0.145,1,0,100,660,0,21,1,NA,NA,NA,NA
184440,1,80,-70.514,69.4,-130.6,1,0,235.3,1e-04,0.141,0.0011,0.1224,1.025,1,100,200,0,12,1,NA,NA,NA,NA
184440,2,80,-70.514,69.4,-130.6,1,0,235.3,1e-04,0.141,0.0011,0.1224,1.025,1,100,200,0,12,1,NA,NA,NA,NA
184440,3,80,-70.514,69.4,-130.6,1,0,235.3,1e-04,0.141,0.0011,0.1224,1.025,1,100,200,0,12,1,NA,NA,NA,NA
184440,4,80,-70.514,69.4,-130.6,1,0,235.3,1e-04,0.141,0.0011,0.1224,1.025,1,100,200,0,12,1,NA,NA,NA,NA
184446,5,346.5,-188.745,230.6,-243.4,1,0,588.2,1e-04,0.22,0.00337,0.135,1.025,1,100,500,0,11,1,NA,NA,NA,NA
184446,6,346.5,-188.745,230.6,-243.4,1,0,588.2,1e-04,0.22,0.00337,0.135,1.025,1,100,500,0,11,1,NA,NA,NA,NA
184452,1,40,-41.1,33.9,-41.1,1,0,117.6,1e-04,0.26,0.0016,0.145,1.025,1,100,100,0,12,1,NA,NA,NA,NA
184452,2,40,-41.1,33.9,-41.1,1,0,117.6,1e-04,0.26,0.0016,0.145,1.025,1,100,100,0,12,1,NA,NA,NA,NA
184452,3,40,-41.1,33.9,-41.1,1,0,117.6,1e-04,0.26,0.0016,0.145,1.025,1,100,100,0,12,1,NA,NA,NA,NA
184452,4,40,-41.1,33.9,-41.1,1,0,117.6,1e-04,0.26,0.0016,0.145,1.025,1,100,100,0,12,1,NA,NA,NA,NA
184453,1,24,-6.78,23.926,-37.574,1,0,70.6,0.003,0.26,0.00212,0.12498,1.025,1,100,60,30,12,1,NA,NA,NA,NA
184453,2,24,-6.78,23.926,-37.574,1,0,70.6,0.003,0.26,0.00212,0.12498,1.025,1,100,60,30,12,1,NA,NA,NA,NA
184453,3,24,-6.78,23.926,-37.574,1,0,70.6,0.003,0.26,0.00212,0.124798,1.025,1,100,60,30,12,1,NA,NA,NA,NA
184453,4,24,-6.78,23.926,-37.574,1,0,70.6,0.003,0.26,0.00212,0.12498,1.025,1,100,60,30,12,1,NA,NA,NA,NA
184456,1,100,-81.027,143,-236,1,0,294.1,0,0.26,0.0033,0.1317,1,1,100,250,0,32,1,NA,NA,NA,NA
184456,2,100,-81.027,143,-236,1,0,294.1,0,0.26,0.0033,0.1317,1,1,100,250,0,32,1,NA,NA,NA,NA
184456,3,100,-81.027,143,-236,1,0,294.1,0,0.26,0.0033,0.1317,1,1,100,250,0,32,1,NA,NA,NA,NA
184456,4,100,-81.027,143,-236,1,0,294.1,0,0.26,0.0033,0.1317,1,1,100,250,0,32,1,NA,NA,NA,NA
184458,1,103.95,-75.2,112.5,-75.2,1,0,176.5,0.00111,0.2297,0.005,0.1266,1,1,100,150,45,31,1,NA,NA,NA,NA
184458,2,103.95,-75.2,112.5,-75.2,1,0,176.5,0.00111,0.2297,0.005,0.1266,1,1,100,150,45,31,1,NA,NA,NA,NA
184470,1,80,-30.185,69.4,-130.6,1,0,235.3,1e-04,0.3,0.0011,0.1224,1.025,1,100,200,0,12,0.5,2018,0.5,NA,NA
184470,2,80,-30.185,69.4,-130.6,1,0,235.3,1e-04,0.3,0.0011,0.1224,1.025,1,100,200,0,12,0.5,2018,0.5,NA,NA
184470,3,80,-30.185,69.4,-130.6,1,0,235.3,1e-04,0.3,0.0011,0.1224,1.025,1,100,200,0,12,0.5,2018,0.5,NA,NA
184470,4,80,-30.185,69.4,-130.6,1,0,235.3,1e-04,0.3,0.0011,0.1224,1.025,1,100,200,0,12,0.5,2018,0.5,NA,NA
184471,1,52,-49.605,51.395,-49.605,1,0,152.9,0.002687,0.26,0,0.125,1.025,1,100,130,65,12,1,NA,NA,NA,NA
184471,2,52,-49.605,51.395,-49.605,1,0,152.9,0.002687,0.26,0,0.125,1.025,1,100,130,65,12,1,NA,NA,NA,NA
184471,3,52,-49.605,51.395,-49.605,1,0,152.9,0.002687,0.26,0,0.125,1.025,1,100,130,65,12,1,NA,NA,NA,NA
184471,4,52,-49.605,51.395,-49.605,1,0,152.9,0.002687,0.26,0,0.125,1.025,1,100,130,65,12,1,NA,NA,NA,NA
184478,1,27.468,-5,21,-5,1,0,80.8,0,0.14,0,0.145,1,1,100,68.67,0,12,1,NA,NA,NA,NA
184478,2,27.468,-5,21,-5,1,0,80.8,0,0.14,0,0.145,1,1,100,68.67,0,12,1,NA,NA,NA,NA
184478,3,27.468,-5,21,-5,1,0,80.8,0,0.14,0,0.145,1,1,100,68.67,0,12,1,NA,NA,NA,NA
184478,4,27.468,-5,21,-5,1,0,80.8,0,0.14,0,0.145,1,1,100,68.67,0,12,1,NA,NA,NA,NA
184478,5,27.468,-5,21,-5,1,0,80.8,0,0.14,0,0.145,1,1,100,68.67,0,12,1,NA,NA,NA,NA
184478,6,27.468,-5,21,-5,1,0,80.8,0,0.14,0,0.145,1,1,100,68.67,0,12,1,NA,NA,NA,NA
184485,1,24,-15,30,-15,1,0,71,0,0.35,0,0.2,1,1,100,60,0,32,0.5,2019,0.5,NA,NA
184485,2,24,-15,30,-15,1,0,71,0,0.35,0,0.2,1,1,100,60,0,32,0.5,2019,0.5,NA,NA
184485,3,24,-15,30,-15,1,0,71,0,0.35,0,0.2,1,1,100,60,0,32,0.5,2019,0.5,NA,NA
184486,1,490,-175,350,-175,1,0,770,0,0.22,0,0,1,1,100,700,0,13,0.5,2021,0.5,NA,NA
184486,2,490,-175,350,-175,1,0,770,0,0.22,0,0,1,1,100,700,0,13,0.5,2021,0.5,NA,NA
184499,1,100,-76.808,130.4,-203.2,1,0,294.1,1e-04,0.26,0.00327,0.1308,1.025,1,100,250,0,12,0.5,2018,0.5,NA,NA
184499,2,100,-76.808,130.4,-203.2,1,0,294.1,1e-04,0.26,0.00327,0.1308,1.025,1,100,250,0,12,0.5,2018,0.5,NA,NA
184499,3,100,-76.808,130.4,-203.2,1,0,294.1,1e-04,0.26,0.00327,0.1308,1.025,1,100,250,0,12,0.5,2018,0.5,NA,NA
184499,4,100,-76.808,130.4,-203.2,1,0,294.1,1e-04,0.26,0.00327,0.1308,1.025,1,100,250,0,12,0.5,2018,0.5,NA,NA
184499,5,100,-76.808,130.4,-203.2,1,0,294.1,1e-04,0.26,0.00327,0.1308,1.025,1,100,250,0,12,1,NA,NA,NA,NA
184499,6,100,-76.808,130.4,-203.2,1,0,294.1,1e-04,0.26,0.00327,0.1308,1.025,1,100,250,0,12,1,NA,NA,NA,NA
184499,7,100,-76.808,130.4,-203.2,1,0,294.1,1e-04,0.26,0.00327,0.1308,1.025,1,100,250,0,12,1,NA,NA,NA,NA
184499,8,100,-76.808,130.4,-203.2,1,0,294.1,1e-04,0.26,0.00327,0.1308,1.025,1,100,250,0,12,1,NA,NA,NA,NA
184540,1,82,-42,85,-42,1,0,200,0,0.141,0,0.145,1.025,1,100,205,0,32,0.5,2021,0.5,NA,NA
184540,2,82,-42,85,-42,1,0,200,0,0.141,0,0.145,1.025,1,100,205,0,32,0.5,2021,0.5,NA,NA
184540,3,82,-42,85,-42,1,0,200,0,0.141,0,0.145,1.025,1,100,205,0,32,0.5,2021,0.5,NA,NA
184540,4,100,-42,85,-42,1,0,200,0,0.141,0,0.145,1.025,1,100,250,0,32,0.5,2021,0.5,NA,NA
184540,5,12,-38.092,85,-42,1,0,200,0,0.141,0,0.145,1.025,1,100,30,0,32,0.5,2021,0.5,NA,NA
184542,1,80,-25.542,100,-40,1,0,236,0,0.141,0,0.145,1,1,100,200,0,22,1,NA,NA,NA,NA
184542,2,80,-25.542,100,-40,1,0,236,0,0.141,0,0.145,1,1,100,200,0,22,1,NA,NA,NA,NA
184542,3,80,-25.542,100,-40,1,0,236,0,0.141,0,0.145,1,1,100,200,0,22,1,NA,NA,NA,NA
184542,4,80,-25.542,100,-40,1,0,236,0,0.141,0,0.145,1,1,100,200,0,22,1,NA,NA,NA,NA
184542,5,80,-25.542,100,-40,1,0,236,0,0.141,0,0.145,1,1,100,200,0,22,1,NA,NA,NA,NA
184572,1,8.8,-8.767,11.593,-8.767,1,0,27.1,0,0.15,0,0.1,1.025,1,100,22,0,32,0.5,2018,0.5,NA,NA
184572,2,8.8,-8.767,11.593,-8.767,1,0,27.1,0,0.15,0,0.1,1.025,1,100,22,0,32,0.5,2018,0.5,NA,NA
184579,1,24,-32.534,21.23,-32.534,1,0,70.2,0,0.2,0,0.145,1.025,1,100,60,0,22,1,NA,NA,NA,NA
184579,2,24,-32.534,21.23,-32.534,1,0,70.2,0,0.2,0,0.145,1.025,1,100,60,0,22,1,NA,NA,NA,NA
184903,1,100,-58.979,143.4,-236.6,1,0,294.1,1e-04,0.26,0.00329,0.13173,1.025,1,100,250,0,12,1,NA,NA,NA,NA
184903,2,100,-58.979,143.4,-236.6,1,0,294.1,1e-04,0.26,0.00329,0.13173,1.025,1,100,250,0,12,1,NA,NA,NA,NA
184903,3,100,-58.979,143.4,-236.6,1,0,294.1,1e-04,0.26,0.00329,0.13173,1.025,1,100,250,0,12,1,NA,NA,NA,NA
184903,4,100,-58.979,143.4,-236.6,1,0,294.1,1e-04,0.26,0.00329,0.13173,1.025,1,100,250,0,12,1,NA,NA,NA,NA
184903,5,100,-58.979,143.4,-236.6,1,0,294.1,1e-04,0.26,0.00329,0.13173,1.025,1,100,250,0,12,1,NA,NA,NA,NA
184903,6,100,-58.979,143.4,-236.6,1,0,294.1,1e-04,0.26,0.00329,0.13173,1.025,1,100,250,0,12,1,NA,NA,NA,NA
184923,1,138.6,-48.836,92,-97.7,1,0,235.3,1e-04,0.2297,0.0034,0.13582,1.025,1,100,200,0,11,1,NA,NA,NA,NA
184923,2,138.6,-48.836,92,-97.6,1,0,235.3,1e-04,0.2297,0.00339,0.13563,1.025,1,100,200,0,11,1,NA,NA,NA,NA
184923,3,138.6,-48.836,91.9,-97.8,1,0,235.3,1e-04,0.2297,0.0034,0.13619,1.025,1,100,200,0,11,1,NA,NA,NA,NA
184923,4,138.6,-48.836,92.4,-97.3,1,0,235.3,1e-04,0.2297,0.00336,0.13422,1.025,1,100,200,0,11,1,NA,NA,NA,NA
184923,5,138.6,-48.836,92.6,-97.1,1,0,235.3,1e-04,0.2297,0.00333,0.13337,1.025,1,100,200,0,11,1,NA,NA,NA,NA
184923,6,346.5,-122.089,226.7,-247.3,1,0,588.2,1e-04,0.22,0.00354,0.14161,1.025,1,100,500,0,11,1,NA,NA,NA,NA
184923,7,346.5,-122.089,225.3,-248.7,1,0,588.2,1e-04,0.22,0.0036,0.14406,1.025,1,100,500,0,11,1,NA,NA,NA,NA
184927,1,242.55,403.463,175,-87.5,1,0,412,0,0.22,0,0.145,1,0,100,350,0,21,1,NA,NA,NA,NA
184927,2,242.55,403.463,175,-87.5,1,0,412,0,0.22,0,0.145,1,0,100,350,0,21,1,NA,NA,NA,NA
186015,1,43.2,2.649,29,-31,1,0,127.1,1e-04,0.19,0.01026,0.09156,1,1,100,108,0,12,1,NA,NA,NA,NA
186015,2,43.2,2.649,29,-31,1,0,127.1,1e-04,0.19,0.01026,0.09156,1,1,100,108,0,12,1,NA,NA,NA,NA
191123,1,4.5,5.5,5.5,-5.5,1,0,13.2,0.0025,0.25,0.00645,0.12908,1,1,100,11.25,0,22,1,NA,NA,NA,NA
191123,2,4.5,5.5,5.5,-5.5,1,0,13.2,0.0025,0.25,0.00645,0.12908,1,1,100,11.25,0,22,1,NA,NA,NA,NA
191123,3,4.5,5.5,5.5,-5.5,1,0,13.2,0.0025,0.25,0.00645,0.12908,1,1,100,11.25,0,22,1,NA,NA,NA,NA
191137,1,5.52,7,7,-7,1,0,16.2,0.0025,0.141,0.00657,0.13134,1,1,100,13.8,0,22,1,NA,NA,NA,NA
191137,2,5.52,7,7,-7,1,0,16.2,0.0025,0.141,0.00657,0.13134,1,1,100,13.8,0,22,1,NA,NA,NA,NA
191137,3,5.52,7,7,-7,1,0,16.2,0.0025,0.141,0.00657,0.13134,1,1,100,13.8,0,22,1,NA,NA,NA,NA
191191,1,26.4,22.599,33,-25,1,0,77.6,4e-04,0.162,0.00659,0.13175,1.02652,1,100,66,0,22,1,NA,NA,NA,NA
191191,2,26.4,22.599,33,-25,1,0,77.6,4e-04,0.162,0.00659,0.13175,1.02652,1,100,66,0,22,1,NA,NA,NA,NA
191191,3,26.4,17.974,33,-25,1,0,77.6,4e-04,0.162,0.00659,0.13175,1.02652,0,100,66,0,22,1,NA,NA,NA,NA
191195,1,14.4,9.444,18,-9,1,0,42.4,0.002,0.2,0.00669,0.13378,1,1,100,36,0,22,1,NA,NA,NA,NA
191195,2,14.4,9.444,18,-9,1,0,42.4,0.002,0.2,0.00669,0.13378,1,1,100,36,0,22,1,NA,NA,NA,NA
191195,3,14.4,9.444,18,-9,1,0,42.4,0.002,0.2,0.00669,0.13378,1,1,100,36,0,22,1,NA,NA,NA,NA
191195,4,14.4,9.444,18,-9,1,0,42.4,0.002,0.2,0.00669,0.13378,1,1,100,36,0,22,1,NA,NA,NA,NA
191197,1,4,2.463,5,-2.5,1,0,11.8,0.0025,0.25,0.00672,0.1344,1,1,100,10,0,22,1,NA,NA,NA,NA
191197,2,4,2.463,5,-5.5,1,0,11.8,0.0025,0.25,0.00672,0.1344,1,1,100,10,0,22,1,NA,NA,NA,NA
191197,3,4,2.463,5,-5,1,0,11.8,0.0025,0.25,0.00672,0.1344,1,1,100,10,0,22,1,NA,NA,NA,NA
191903,1,6.8,8.5,8.5,-4.25,1,0,20,0.001,0.19,0.00657,0.13146,1.02652,1,100,17,0,22,1,NA,NA,NA,NA
191903,2,6.8,8.5,8.5,-4.25,1,0,20,0.001,0.19,0.00657,0.13146,1.02652,1,100,17,0,22,1,NA,NA,NA,NA
191903,3,6.8,8.5,8.5,-4.25,1,0,20,0.001,0.19,0.00657,0.13146,1.02652,1,100,17,0,22,1,NA,NA,NA,NA
192050,1,132,162.462,165,-83,1,0,388,0,0.2297,0,0.145,1,0,100,330,0,22,1,NA,NA,NA,NA
192051,1,132,-25.284,165,-83,1,0,388,0,0.2297,0,0.145,1,1,100,330,0,22,1,NA,NA,NA,NA
192053,1,78,-50,100,-50,1,0,229,0,0.254,0,0.145,1,1,100,195,0,12,0.5,2020,0.5,NA,NA
192055,1,22.8,-2.484,28,-14,1,0,67,0,0.14,0,0.145,1,1,100,57,0,12,0.5,2021,0.5,NA,NA
192055,2,22.8,-2.484,28,-14,1,0,67,0,0.14,0,0.145,1,1,100,57,0,12,0.5,2021,0.5,NA,NA
192055,3,22.8,-2.484,28,-14,1,0,67,0,0.14,0,0.145,1,1,100,57,0,12,0.5,2021,0.5,NA,NA
192056,1,90,68.135,112,-62,1,0,265,0,0.3,0,0.145,1,1,100,225,0,22,1,NA,NA,NA,NA
192057,1,90,14.666,112,-62,1,0,265,0,0.26,0,0.145,1,1,100,225,0,22,1,NA,NA,NA,NA
192058,1,39.6,-25,50,-25,1,0,116,0,0.35,0,0.145,1,1,100,99,0,22,1,NA,NA,NA,NA
192059,1,15.2,-7.81,19,-9.5,1,0,50,0,0.2,0,0.145,1,1,100,38,0,22,0.5,2017,0.5,NA,NA
192059,2,15.2,-7.81,19,-9.5,1,0,50,0,0.2,0,0.145,1,1,100,38,0,22,0.5,2017,0.5,NA,NA
192253,1,3.2,1.439,5.5,-5.5,1,0,9.4,0.0025,0.141,0.00645,0.12908,1,0,100,8,0,22,1,NA,NA,NA,NA
192253,2,3.2,1.439,5.5,-5.5,1,0,9.4,0.0025,0.141,0.00645,0.12908,1,0,100,8,0,22,1,NA,NA,NA,NA
192253,3,3.2,1.439,5.5,-5.5,1,0,9.4,0.0025,0.141,0.00645,0.12908,1,0,100,8,0,22,1,NA,NA,NA,NA
192292,1,30,33.142,46.7,-37.4,1,0,88.2,1e-04,0.102,0.00302,0.12071,1,0,100,75,0,32,1,NA,NA,NA,NA
192292,2,30,45.924,46.7,-37.4,1,0,88.2,1e-04,0.102,0.00302,0.12071,1,0,100,75,0,32,1,NA,NA,NA,NA
192292,3,30,45.924,46.7,-37.4,1,0,88.2,1e-04,0.102,0.00302,0.12071,1,0,100,75,0,32,1,NA,NA,NA,NA
192298,1,30.4,-2.307,15,-7.5,1,0,89.4,0.0025,0.2,0.006,0.12,1,1,100,76,0,22,1,NA,NA,NA,NA
192298,2,30.4,-2.307,15,-7.5,1,0,89.4,0.0025,0.2,0.006,0.12,1,1,100,76,0,22,1,NA,NA,NA,NA
192298,3,30.4,-2.307,15,-7.5,1,0,89.4,0.0025,0.2,0.006,0.12,1,1,100,76,0,22,1,NA,NA,NA,NA
192298,4,30.4,-2.307,15,-7.5,1,0,89.4,0.0025,0.17,0.006,0.12,1,1,100,76,0,22,1,NA,NA,NA,NA
192299,1,24,8.047,30,-15,1,0,70.6,0.004,0.2,0.00653,0.13067,1,1,100,60,0,22,0.5,2018,0.5,NA,NA
192299,2,24,8.047,30,-15,1,0,70.6,0.004,0.2,0.00653,0.13067,1,1,100,60,0,22,0.5,2018,0.5,NA,NA
192299,3,24,8.047,30,-15,1,0,70.6,0.004,0.2,0.00653,0.13067,1,1,100,60,0,22,1,NA,NA,NA,NA
192299,4,24,8.047,30,-15,1,0,70.6,0.004,0.2,0.00653,0.13067,1,1,100,60,0,22,1,NA,NA,NA,NA
192600,1,12,-2.458,15,-15,1,0,35.3,0.002,0.28,0.00672,0.1344,1,1,100,30,0,22,1,NA,NA,NA,NA
192600,2,12,-2.458,15,-15,1,0,35.3,0.002,0.28,0.00672,0.1344,1,1,100,30,0,22,1,NA,NA,NA,NA
192600,3,12,-2.458,15,-15,1,0,35.3,0.002,0.28,0.00672,0.1344,1,1,100,30,0,22,1,NA,NA,NA,NA
192902,1,12,15,15,-15,1,0,35.3,0.002,0.2,0.00622,0.12444,1,1,100,30,0,22,1,NA,NA,NA,NA
192902,2,12,15,15,-15,1,0,35.3,0.002,0.2,0.00622,0.12444,1,1,100,30,0,22,1,NA,NA,NA,NA
192902,3,12,15,15,-15,1,0,35.3,0.002,0.26,0.00622,0.12444,1,1,100,30,0,22,1,NA,NA,NA,NA
192902,4,12,15,15,-15,1,0,35.3,0.002,0.26,0.00622,0.12444,1,1,100,30,0,22,1,NA,NA,NA,NA
194056,1,52,-32,65,-32,1,0,153,0,0.26,0,0.145,1,1,100,130,0,12,0.5,2018,0.5,NA,NA
194056,2,52,-32,65,-32,1,0,153,0,0.26,0,0.145,1,1,100,130,0,12,0.5,2018,0.5,NA,NA
194056,3,52,-32,65,-32,1,0,153,0,0.26,0,0.145,1,1,100,130,0,12,0.5,2018,0.5,NA,NA
194056,4,52,-32,65,-32,1,0,153,0,0.26,0,0.145,1,1,100,130,0,12,0.5,2018,0.5,NA,NA
194057,1,44.4,-27,55,-27,1,0,130,0,0.35,0,0.145,1,1,100,111,0,22,1,NA,NA,NA,NA
194057,2,44.4,-27,55,-27,1,0,130,0,0.35,0,0.145,1,1,100,111,0,22,1,NA,NA,NA,NA
194057,3,44.4,-27,55,-27,1,0,130,0,0.35,0,0.145,1,1,100,111,0,22,1,NA,NA,NA,NA
194057,4,44.4,-27,55,-27,1,0,130,0,0.35,0,0.145,1,1,100,111,0,22,1,NA,NA,NA,NA
194060,1,60,-33,75,-33,1,0,176,0,0.2297,0,0.145,1,0,100,150,0,22,1,NA,NA,NA,NA
194060,2,60,-33,75,-33,1,0,176,0,0.2297,0,0.145,1,0,100,150,0,22,1,NA,NA,NA,NA
194060,3,60,-33,75,-33,1,0,176,0,0.2297,0,0.145,1,0,100,150,0,22,1,NA,NA,NA,NA
194410,1,33,-20.75,41.25,-20.75,1,0,97.1,0,0.14,0,0,1,1,100,82.5,0,32,1,NA,NA,NA,NA
194410,2,33,-20.75,41.25,-20.75,1,0,97.1,0,0.14,0,0,1,1,100,82.5,0,32,1,NA,NA,NA,NA
194410,3,33,-20.75,41.25,-20.75,1,0,97.1,0,0.14,0,0,1,1,100,82.5,0,32,1,NA,NA,NA,NA
194410,4,33,-20.75,41.25,-20.75,1,0,97.1,0,0.14,0,0,1,1,100,82.5,0,32,1,NA,NA,NA,NA
211145,1,10,-5,8,-5,1,0,28,0,0.145,0,0.122,1,1,100,25,0,12,1,NA,NA,NA,NA
211145,2,10,-5,8,-5,1,0,28,0,0.145,0,0.122,1,1,100,25,0,12,1,NA,NA,NA,NA
211350,1,2.12,-18.679,2,-1,1,0,6,0,0.126,0,0,1,0,100,5.3,0,22,1,NA,NA,NA,NA
211350,2,2.12,-16.403,2,-1,1,0,6,0,0.126,0,0,1,0,100,5.3,0,22,1,NA,NA,NA,NA
211370,1,1.64,-12.961,2,-1,1,0,4.5,0,0.126,0,0,1,0,100,4.1,0,22,1,NA,NA,NA,NA
211370,2,1.64,-19.187,2,-1,1,0,4.5,0,0.126,0,0,1,0,100,4.1,0,22,1,NA,NA,NA,NA
211450,1,6,2.838,6,-3,1,0,18.75,0,0.15,0,0.145,1,0,100,15,0,24,1,NA,NA,NA,NA
211450,2,6,2.838,6,-3,1,0,18.75,0,0.15,0,0.145,1,0,100,15,0,24,1,NA,NA,NA,NA
211450,3,6,-0.366,6,-3,1,0,18.75,0,0.15,0,0.145,1,1,100,15,0,24,1,NA,NA,NA,NA
211450,4,6,-0.366,6,-3,1,0,18.75,0,0.15,0,0.145,1,1,100,15,0,24,1,NA,NA,NA,NA
211450,5,8,-0.488,8,-4,1,0,22.5,0,0.15,0,0.12,1,1,100,20,0,24,1,NA,NA,NA,NA
211450,6,8,-0.488,8,-4,1,0,22.5,0,0.15,0,0.12,1,1,100,20,0,24,1,NA,NA,NA,NA
211450,7,8,-0.488,8,-4,1,0,22.5,0,0.15,0,0.12,1,1,100,20,0,24,1,NA,NA,NA,NA
211450,8,15,-0.914,12,-8,1,0,45,0,0.147,0,0.12,1,1,100,37.5,0,24,1,NA,NA,NA,NA
211460,1,8,-5,10,-5,1,0,27,0,0.15,0,0.25,1,1,100,20,0,24,1,NA,NA,NA,NA
211460,2,8.4,-5,10,-5,1,0,27,0,0.15,0,0.25,1,1,100,21,0,24,1,NA,NA,NA,NA
211460,3,8.4,-5,10,-5,1,0,27,0,0.15,0,0.25,1,1,100,21,0,24,1,NA,NA,NA,NA
211460,4,6,-2.5,5,-2.5,1,0,15.63,0,0.15,0,0.25,1,1,100,15,0,24,1,NA,NA,NA,NA
211460,5,9.6,-6,12,-6,1,0,33.33,0,0.15,0,0.25,1,1,100,24,0,24,1,NA,NA,NA,NA
211460,6,8.8,-5,10,-5,1,0,28.13,0,0.15,0,0.25,1,1,100,22,0,24,1,NA,NA,NA,NA
212001,1,13.4,-12,26.76,-12,1,0,44.6,0,0.15,0,0.2,1,1,100,33.5,0,14,1,NA,NA,NA,NA
212001,2,13.4,-12,26.76,-12,1,0,44.6,0,0.15,0,0.2,1,1,100,33.5,0,14,1,NA,NA,NA,NA
212001,3,13.4,-12,26.76,-12,1,0,44.6,0,0.15,0,0.2,1,1,100,33.5,0,14,1,NA,NA,NA,NA
212001,4,13.4,-12,26.76,-12,1,0,44.6,0,0.15,0,0.2,1,1,100,33.5,0,14,1,NA,NA,NA,NA
212001,5,13.4,-12,27.11,-12,1,0,45.188,0,0.17,0,0.2,1,1,100,33.5,0,14,1,NA,NA,NA,NA
212001,6,13.4,-12,27.11,-12,1,0,45.188,0,0.17,0,0.2,1,1,100,33.5,0,14,1,NA,NA,NA,NA
212001,7,12,-12,22.5,-12,1,0,37.5,0,0.141,0,0.2,1,1,100,30,0,14,1,NA,NA,NA,NA
212001,8,12,-12,22.5,-12,1,0,37.5,0,0.141,0,0.2,1,1,100,30,0,14,1,NA,NA,NA,NA
212001,9,12,-12,22.5,-12,1,0,37.5,0,0.141,0,0.2,1,1,100,30,0,14,1,NA,NA,NA,NA
212096,1,8.8,2.662,11.593,-8.767,1,0,27.1,0,0.15,0,0.1,1.025,1,100,22,0,32,1,NA,NA,NA,NA
212096,2,8.8,2.662,11.593,-8.767,1,0,27.1,0,0.15,0,0.1,1.025,1,100,22,0,32,1,NA,NA,NA,NA
212096,3,8.8,2.662,11.593,-8.767,1,0,27.1,0,0.15,0,0.1,1.025,1,100,22,0,32,1,NA,NA,NA,NA
212097,1,24,-14.152,18.65,-17.945,1,0,66,0,0.15,0,0.145,1,1,100,60,0,32,0.5,2020,0.5,NA,NA
212097,2,24,-14.152,18.65,-17.945,1,0,66,0,0.15,0,0.145,1,1,100,60,0,32,0.5,2020,0.5,NA,NA
212098,1,24,2.017,18.65,-17.945,1,0,66,0,0.26,0,0.145,1,1,100,60,0,32,0.5,2020,0.5,NA,NA
212098,2,24,2.017,18.65,-17.945,1,0,66,0,0.26,0,0.145,1,1,100,60,0,32,0.5,2020,0.5,NA,NA
212099,1,28.8,1.148,36,-17.945,1,0,80,0,0.26,0,0.145,1,1,100,72,0,32,0.5,2020,0.5,NA,NA
212099,2,28.8,1.148,36,-17.945,1,0,80,0,0.26,0,0.145,1,1,100,72,0,32,0.5,2020,0.5,NA,NA
212099,4,9,5.867,11.593,-8.767,1,0,27.1,0,0.15,0,0.1,1.025,0,100,22.5,0,32,1,NA,NA,NA,NA
212099,5,9,5.867,11.593,-8.767,1,0,27.1,0,0.15,0,0.1,1.025,0,100,22.5,0,32,1,NA,NA,NA,NA
212150,1,22,-8,12,-8,1,0,56,0,0.15,0,0.13,1,1,100,55,0,12,1,NA,NA,NA,NA
212150,2,22,-8,12,-8,1,0,56,0,0.15,0,0.13,1,1,100,55,0,12,1,NA,NA,NA,NA
212150,3,22,-8,12,-8,1,0,55.5,0,0.15,0,0.13,1,1,100,55,0,12,1,NA,NA,NA,NA
212150,4,22,-8,12,-8,1,0,55.5,0,0.15,0,0.13,1,1,100,55,0,12,1,NA,NA,NA,NA
212440,1,20,-10,10,-10,1,0,55.7,0,0.17,0,0.135,1,1,100,50,0,22,1,NA,NA,NA,NA
212440,2,20,-10,10,-10,1,0,55.7,0,0.17,0,0.135,1,1,100,50,0,22,1,NA,NA,NA,NA
214051,1,173.25,-62.5,125,-62.5,1,0,275,0,0.2,0.00188,0.12193,1.025,1,100,250,0,11,0.5,2015,0.5,NA,NA
214051,2,173.25,-62.5,125,-62.5,1,0,275,0,0.2,0.00188,0.12193,1.025,1,100,250,0,11,0.5,2016,0.5,NA,NA
214051,3,173.25,-62.5,125,-62.5,1,0,275,0,0.2,0.00188,0.12193,1.025,1,100,250,0,11,0.5,2017,0.5,NA,NA
214413,1,120,-24.977,150,-75,1,0,424,0,0.26,0,0.145,1,0,100,300,0,32,1,NA,NA,NA,NA
214413,2,120,-64.279,150,-75,1,0,424,0,0.26,0,0.145,1,0,100,300,0,32,1,NA,NA,NA,NA
214413,3,120,-64.279,150,-75,1,0,424,0,0.26,0,0.145,1,0,100,300,0,32,1,NA,NA,NA,NA
214413,4,120,-64.279,150,-75,1,0,424,0,0.26,0,0.145,1,0,100,300,0,32,1,NA,NA,NA,NA
221150,1,22,2.049,18.65,-17.945,1,0,66,0,0.26,0,0.145,1,1,100,55,0,12,0.5,2016,0.5,NA,NA
221150,2,22,2.049,18.65,-17.945,1,0,66,0,0.26,0,0.145,1,1,100,55,0,12,0.5,2016,0.5,NA,NA
221460,1,54,-4.705,120,-29,1,0,150,0.00154,0.141,0.0105,0.21,1,1,100,135,0,12,1,NA,NA,NA,NA
221460,2,54,-4.705,120,-29,1,0,150,0.00154,0.141,0.0105,0.21,1,1,100,135,0,12,1,NA,NA,NA,NA
221460,3,54,-4.705,120,-29,1,0,150,0.00154,0.141,0.0105,0.21,1,1,100,135,0,12,1,NA,NA,NA,NA
224002,1,80,-34.175,100,-40,1,0,236,0,0.141,0,0.145,1,1,100,200,0,12,1,NA,NA,NA,NA
224002,2,80,-34.175,100,-40,1,0,236,0,0.141,0,0.145,1,1,100,200,0,12,1,NA,NA,NA,NA
224002,3,80,-34.175,100,-40,1,0,236,0,0.141,0,0.145,1,1,100,200,0,12,1,NA,NA,NA,NA
224003,1,80,-0.72,100,-40,1,0,236,0,0.141,0,0.145,1,1,100,200,0,12,1,NA,NA,NA,NA
224003,2,80,-0.72,100,-40,1,0,236,0,0.141,0,0.145,1,1,100,200,0,12,1,NA,NA,NA,NA
224003,3,80,-0.72,100,-40,1,0,236,0,0.141,0,0.145,1,1,100,200,0,12,1,NA,NA,NA,NA
224003,4,80,-0.72,100,-40,1,0,236,0,0.141,0,0.145,1,1,100,200,0,12,1,NA,NA,NA,NA
224004,1,52,-35,65,-35,1,0,160,0,0.2297,0,0.145,1,1,100,130,0,32,0.5,2021,0.5,NA,NA
224004,2,52,-35,65,-35,1,0,160,0,0.2297,0,0.145,1,1,100,130,0,32,0.5,2021,0.5,NA,NA
224004,3,52,-35,65,-35,1,0,160,0,0.2297,0,0.145,1,1,100,130,0,32,0.5,2021,0.5,NA,NA
224004,4,52,-35,65,-35,1,0,160,0,0.2297,0,0.145,1,1,100,130,0,32,0.5,2021,0.5,NA,NA
224004,5,52,-35,65,-35,1,0,160,0,0.2297,0,0.145,1,1,100,130,0,32,0.5,2021,0.5,NA,NA
224004,6,52,-35,65,-35,1,0,160,0,0.2297,0,0.145,1,1,100,130,0,32,0.5,2021,0.5,NA,NA
224323,1,60,-37.5,75,-37.5,1,0,165,0,0.26,0,0.145,1,1,100,150,0,12,0.5,2016,0.5,NA,NA
224323,2,60,-37.5,75,-37.5,1,0,165,0,0.26,0,0.145,1,1,100,150,0,12,0.5,2016,0.5,NA,NA
224323,3,60,-37.5,75,-37.5,1,0,165,0,0.26,0,0.145,1,1,100,150,0,12,0.5,2016,0.5,NA,NA
224323,4,60,-37.5,75,-37.5,1,0,165,0,0.26,0,0.145,1,1,100,150,0,12,0.5,2016,0.5,NA,NA
224325,1,100,-32.531,125,-62.5,1,0,285,0,0.2297,0,0.145,1,1,100,250,0,12,0.5,2019,0.5,NA,NA
224325,2,100,-32.531,125,-62.5,1,0,285,0,0.2297,0,0.145,1,1,100,250,0,12,0.5,2019,0.5,NA,NA
224325,3,100,-32.531,125,-62.5,1,0,285,0,0.2297,0,0.145,1,1,100,250,0,12,0.5,2019,0.5,NA,NA
224325,4,100,-32.531,125,-62.5,1,0,285,0,0.2297,0,0.145,1,1,100,250,0,12,0.5,2019,0.5,NA,NA
224325,5,100,-32.531,125,-62.5,1,0,285,0,0.2297,0,0.145,1,1,100,250,0,12,0.5,2020,0.5,NA,NA
224325,6,100,-32.531,125,-62.5,1,0,285,0,0.2297,0,0.145,1,1,100,250,0,12,0.5,2020,0.5,NA,NA
224325,7,100,-32.531,125,-62.5,1,0,285,0,0.2297,0,0.145,1,1,100,250,0,12,0.5,2020,0.5,NA,NA
224325,8,100,-32.531,125,-62.5,1,0,285,0,0.2297,0,0.145,1,1,100,250,0,12,0.5,2020,0.5,NA,NA
224412,1,70,0.44,87.5,0.44,1,0,190,0,0.141,0,0.145,1,1,100,175,0,32,1,NA,NA,NA,NA
224412,2,70,0.44,87.5,0.44,1,0,190,0,0.141,0,0.145,1,1,100,175,0,32,1,NA,NA,NA,NA
224412,3,70,0.44,87.5,0.44,1,0,190,0,0.141,0,0.145,1,1,100,175,0,32,1,NA,NA,NA,NA
224412,4,70,0.44,87.5,0.44,1,0,190,0,0.141,0,0.145,1,1,100,175,0,32,1,NA,NA,NA,NA
224414,1,140,-87.5,175,-87.5,1,0,412,0,0.26,0,0.145,1,1,100,350,0,32,0.5,2021,0.5,NA,NA
224414,2,140,-87.5,175,-87.5,1,0,412,0,0.26,0,0.145,1,1,100,350,0,32,0.5,2021,0.5,NA,NA
224414,3,140,-50.015,175,-87.5,1,0,412,0,0.26,0,0.145,1,0,100,350,0,32,0.5,2022,0.5,NA,NA
224414,4,140,-64.323,175,-87.5,1,0,412,0,0.26,0,0.145,1,0,100,350,0,32,0.5,2022,0.5,NA,NA
224414,5,140,-87.134,175,-87.5,1,0,412,0,0.26,0,0.145,1,0,100,350,0,32,0.5,2022,0.5,NA,NA
224414,6,16,-10,20,-10,1,0,45,0,0.22,0,0.145,1,1,100,40,0,32,0.5,2021,0.5,NA,NA
224415,1,30,35.592,40,-20,1,0,90,0,0.2297,0,0.145,1,1,100,75,0,32,0.5,2021,0.5,NA,NA
224415,2,30,35.592,40,-20,1,0,90,0,0.2297,0,0.145,1,1,100,75,0,32,0.5,2021,0.5,NA,NA
224415,3,30,35.592,40,-20,1,0,90,0,0.2297,0,0.145,1,1,100,75,0,32,0.5,2021,0.5,NA,NA
231000,1,1.12,-0.6,1,-0.6,1,0,3.5,0,0.12,0,0.1,1,1,100,2.8,0,22,1,NA,NA,NA,NA
231000,2,1.12,-0.6,1,-0.6,1,0,3.5,0,0.12,0,0.1,1,1,100,2.8,0,22,1,NA,NA,NA,NA
231000,3,1.12,-0.6,1,-0.6,1,0,3.5,0,0.12,0,0.1,1,1,100,2.8,0,22,1,NA,NA,NA,NA
231000,4,1.12,-0.6,1,-0.6,1,0,3.5,0,0.12,0,0.1,1,1,100,2.8,0,22,1,NA,NA,NA,NA
231010,1,3.6,-2,5.5,-2,1,0,10.6,0,0.25,0,0.105,1,1,100,9,0,22,1,NA,NA,NA,NA
231010,2,3.6,-2,5.5,-2,1,0,10.6,0,0.25,0,0.105,1,1,100,9,0,22,1,NA,NA,NA,NA
231010,3,3.6,-2,5.5,-2,1,0,10.6,0,0.25,0,0.105,1,1,100,9,0,22,1,NA,NA,NA,NA
231010,4,3.6,-2,5.5,-2,1,0,10.6,0,0.25,0,0.105,1,1,100,9,0,22,1,NA,NA,NA,NA
231020,1,4,-2,3,-2,1,0,10.6,0,0.25,0,0.105,1,1,100,10,0,22,1,NA,NA,NA,NA
231020,2,4,-2,3,-2,1,0,10.6,0,0.25,0,0.105,1,1,100,10,0,22,1,NA,NA,NA,NA
231030,1,12,-6,14,-6,1,0,35,0,0.15,0,0.111,1,1,100,30,0,22,1,NA,NA,NA,NA
231030,2,12,-6,14,-6,1,0,35,0,0.15,0,0.111,1,1,100,30,0,22,1,NA,NA,NA,NA
231040,1,12,-6,14,-6,1,0,35,0,0.15,0,0.111,1,1,100,30,0,22,1,NA,NA,NA,NA
231040,2,12,-6,14,-6,1,0,35,0,0.15,0,0.111,1,1,100,30,0,22,1,NA,NA,NA,NA
231111,1,4.8,5,5,-2.5,1,0,15.63,0,0.0837,0,0.25,1,1,100,12,0,22,1,NA,NA,NA,NA
231111,2,4.8,5,5,-2.5,1,0,15.63,0,0.0837,0,0.25,1,1,100,12,0,22,1,NA,NA,NA,NA
231150,1,12,8.68,20,-10,1,0,50,0,0.156,0,0.1,1,0,100,30,0,32,1,NA,NA,NA,NA
231280,1,16.8,-8.4,20,-8.4,1,0,50,0,0.17,0,0.1,1,1,100,42,0,22,1,NA,NA,NA,NA
231280,2,16.8,-8.4,20,-8.4,1,0,50,0,0.17,0,0.1,1,1,100,42,0,22,1,NA,NA,NA,NA
231280,3,16.8,-8.4,20,-8.4,1,0,50,0,0.17,0,0.1,1,1,100,42,0,22,1,NA,NA,NA,NA
231410,1,3.2,-2.273,4,-2,1,0,50,0,0.156,0,0.1,1,0,100,8,0,32,1,NA,NA,NA,NA
231410,2,18.14,-15.154,20,-10,1,0,50,0,0.156,0,0.1,1,0,100,45.35,0,32,1,NA,NA,NA,NA
241510,1,10,-5,10,-5,1,0,27.77,0,0.25,0,0.2,1,1,100,25,0,12,1,NA,NA,NA,NA
241510,2,10,-5,10,-5,1,0,27.77,0,0.25,0,0.2,1,1,100,25,0,12,1,NA,NA,NA,NA
241510,3,10,-5,10,-5,1,0,27.77,0,0.25,0,0.2,1,1,100,25,0,12,1,NA,NA,NA,NA
242011,1,24.8,-15.5,31,-15.5,1,0,75,0,0.2297,0,0.145,1,1,100,62,0,32,0.5,2020,0.5,NA,NA
242011,2,24.8,-15.5,31,-15.5,1,0,75,0,0.2297,0,0.145,1,1,100,62,0,32,0.5,2020,0.5,NA,NA
242011,3,24.8,-15.5,31,-15.5,1,0,75,0,0.2297,0,0.145,1,1,100,62,0,32,0.5,2020,0.5,NA,NA
246100,1,3,-1.6,4,-1.6,1,0,10.6,0,0.25,0,0,1,1,100,7.5,0,22,1,NA,NA,NA,NA
246100,2,3,-1.6,4,-1.6,1,0,10.6,0,0.25,0,0,1,1,100,7.5,0,22,1,NA,NA,NA,NA
246100,3,3,-1.6,4,-1.6,1,0,10.6,0,0.25,0,0,1,1,100,7.5,0,22,1,NA,NA,NA,NA
251080,1,14,3.482,8,-8,1,0,39,0,0.2,0,0.125,1.05,1,100,35,0,12,1,NA,NA,NA,NA
251080,2,14,3.482,8,-8,1,0,39,0,0.2,0,0.125,1.05,1,100,35,0,12,1,NA,NA,NA,NA
251080,3,14,3.482,8,-8,1,0,39,0,0.2,0,0.125,1.05,1,100,35,0,12,1,NA,NA,NA,NA
261020,1,1.6,-0.8,2,-0.8,1,0,5,0,0.202,0,0.135,1,1,100,4,0,22,1,NA,NA,NA,NA
261020,2,1.6,-0.8,2,-0.8,1,0,5,0,0.202,0,0.135,1,1,100,4,0,22,1,NA,NA,NA,NA
261020,3,1.6,-0.8,2,-0.8,1,0,5,0,0.202,0,0.135,1,1,100,4,0,22,1,NA,NA,NA,NA
261021,1,8,5.642,10,-5,1.03,0,22.5,0,0.1,0,0.12,1,0,100,20,0,12,1,NA,NA,NA,NA
261021,2,8,-1.858,10,-5,1.03,0,22.5,0,0.1,0,0.12,1,1,100,20,0,12,1,NA,NA,NA,NA
261021,3,8,-1.858,10,-5,1.03,0,22.5,0,0.1,0,0.12,1,1,100,20,0,12,1,NA,NA,NA,NA
261080,1,0.8,1,2,0,1,0,12,0,0.17,0,0.11,1,0,100,2,0,22,1,NA,NA,NA,NA
264001,1,92,-60,130,-60,1,0,252,0,0.26,0,0.145,1,1,100,230,0,12,1,NA,NA,NA,NA
264001,2,92,-60,130,-60,1,0,252,0,0.26,0,0.145,1,1,100,230,0,12,1,NA,NA,NA,NA
271080,1,1.6,-1,3,-1,1,0,5.88,0,0.26,0,0,1,0,100,4,0,24,1,NA,NA,NA,NA
271080,2,1.6,-1,3,-1,1,0,5.88,0,0.26,0,0,1,0,100,4,0,24,1,NA,NA,NA,NA
271080,3,1.6,-1,3,-1,1,0,5.88,0,0.26,0,0,1,0,100,4,0,24,1,NA,NA,NA,NA
271120,1,8.4,-3.917,8,-10,1,0,28.962,0,0.15,0.0035,0.09994,1,1,100,21,0,14,1,NA,NA,NA,NA
271120,2,8.4,-3.917,8,-10,1,0,28.962,0,0.15,0.0035,0.09994,1,1,100,21,0,14,1,NA,NA,NA,NA
271120,3,8.4,-3.917,8,-10,1,0,28.962,0,0.15,0.0035,0.09994,1,1,100,21,0,14,1,NA,NA,NA,NA
271120,4,8.4,-3.917,8,-10,1,0,28.962,0,0.15,0.0035,0.09994,1,1,100,21,0,14,1,NA,NA,NA,NA
271120,5,8.4,-3.917,8,-10,1,0,28.962,0,0.15,0.0035,0.09994,1,1,100,21,0,14,1,NA,NA,NA,NA
271120,6,8.4,-3.917,8,-10,1,0,28.962,0,0.15,0.0035,0.09994,1,1,100,21,0,14,1,NA,NA,NA,NA
271340,1,8.4,-4,10,-4,1,0,30,0,0.15,0,0,1,1,100,21,0,24,1,NA,NA,NA,NA
271340,2,8.4,-4,10,-4,1,0,30,0,0.15,0,0,1,1,100,21,0,24,1,NA,NA,NA,NA
271340,3,3.2,-2,4,-2,1,0,10,0,0.25,0,0,1,1,100,8,0,24,1,NA,NA,NA,NA
271340,4,3.2,-2,4,-2,1,0,10,0,0.25,0,0,1,1,100,8,0,24,1,NA,NA,NA,NA
271340,5,3.2,-2,4,-2,1,0,10,0,0.25,0,0,1,1,100,8,0,24,1,NA,NA,NA,NA
271340,6,3.2,-2,4,-2,1,0,10,0,0.25,0,0,1,1,100,8,0,24,1,NA,NA,NA,NA
271600,1,40.4,30.204,50,-20,1,0,110,0,0.26,0,0.2,1,1,100,101,0,14,1,NA,NA,NA,NA
274080,1,145.2,-185,220,-185,0.97,0,428,0,0.22,0.00188,0.12193,1.025,1,100,363,0,14,1,NA,NA,NA,NA
274080,2,145.2,-185,220,-185,0.97,0,428,0,0.223,0.00188,0.12193,1.025,1,100,363,0,14,1,NA,NA,NA,NA
276360,1,4.2,1.144,4,-2,1,0,12,0,0.25,0,0,1,1,100,10.5,0,24,1,NA,NA,NA,NA
276360,2,4.2,1.144,4,-2,1,0,12,0,0.25,0,0,1,1,100,10.5,0,24,1,NA,NA,NA,NA
276400,1,1.6,2.463,3,-1,1,0,5.88,0,0.26,0,0,1,0,100,4,0,22,1,NA,NA,NA,NA
276400,2,1.6,2.463,3,-1,1,0,5.88,0,0.26,0,0,1,0,100,4,0,22,1,NA,NA,NA,NA
276400,3,1.6,-1.584,3,-1,1,0,5.88,0,0.26,0,0,1,0,100,4,0,22,1,NA,NA,NA,NA
276430,1,8.4,0.745,10,-4,1,0,28,0,0.15,0,0,1,1,100,21,0,24,1,NA,NA,NA,NA
276430,2,8.4,0.745,10,-4,1,0,28,0,0.15,0,0,1,1,100,21,0,24,1,NA,NA,NA,NA
276430,3,6.6,0.585,10,-4,1,0,18,0,0.15,0,0,1,1,100,16.5,0,24,1,NA,NA,NA,NA
280001,1,33.6,-3.383,42.295,-22,1.01,0,100,0,0.235,0,0.145,1,1,100,84,0,12,1,NA,NA,NA,NA
280001,2,33.6,-3.383,42.295,-56.033,1.01,0,100,0,0.235,0,0.145,1,1,100,84,0,12,1,NA,NA,NA,NA
280001,3,33.6,-3.383,42.295,-56.033,1.01,0,100,0,0.235,0,0.145,1,1,100,84,0,12,1,NA,NA,NA,NA
280001,4,33.6,-3.383,42.295,-56.033,1.01,0,100,0,0.235,0,0.145,1,1,100,84,0,12,1,NA,NA,NA,NA
281104,1,6,-2.806,7.5,-3.8,1,0,18,0,0.15,0,0.145,1,1,100,15,0,12,1,NA,NA,NA,NA
281104,2,6,-2.806,7.5,-3.8,1,0,18,0,0.15,0,0.145,1,1,100,15,0,12,1,NA,NA,NA,NA
281104,3,6,-2.806,7.5,-3.8,1,0,18,0,0.15,0,0.145,1,1,100,15,0,12,1,NA,NA,NA,NA
281104,4,6,-2.806,7.5,-3.8,1,0,18,0,0.15,0,0.145,1,1,100,15,0,12,1,NA,NA,NA,NA
282007,1,72,-50,100,-50,1,0,235,0,0.141,0,0.145,1,0,100,180,0,12,1,NA,NA,NA,NA
282205,1,25.2,-12,24,-12,1,0,70.5,0,0.26,0,0.145,1,0,100,63,0,12,1,NA,NA,NA,NA
282205,2,25.2,-12,24,-12,1,0,70.5,0,0.26,0,0.145,1,0,100,63,0,12,1,NA,NA,NA,NA
282206,1,8,4.279,7.039,-7.316,1,0,22.5,0,0.154,0,0.145,1.025,0,100,20,0,12,1,NA,NA,NA,NA
282206,2,8,4.279,7.039,-7.316,1,0,22.5,0,0.154,0,0.145,1.025,0,100,20,0,12,1,NA,NA,NA,NA
284002,1,80,-36.509,100,-50,1,0,235,0,0.17,0,0.145,1,1,100,200,0,12,0.5,2019,0.5,NA,NA
284002,10,80,-36.509,100,-50,1,0,235,0,0.17,0,0.145,1,1,100,200,0,12,0.5,2019,0.5,NA,NA
284002,11,80,-36.509,100,-50,1,0,235,0,0.17,0,0.145,1,1,100,200,0,12,0.5,2019,0.5,NA,NA
284002,2,80,-36.509,100,-50,1,0,235,0,0.17,0,0.145,1,1,100,200,0,12,0.5,2020,0.5,NA,NA
284002,3,80,-36.509,100,-50,1,0,235,0,0.17,0,0.145,1,1,100,200,0,12,0.5,2020,0.5,NA,NA
284002,4,80,-36.509,100,-50,1,0,235,0,0.17,0,0.145,1,1,100,200,0,12,0.5,2020,0.5,NA,NA
284002,5,80,-36.509,100,-50,1,0,235,0,0.17,0,0.145,1,1,100,200,0,12,0.5,2020,0.5,NA,NA
284002,6,80,-36.509,100,-50,1,0,235,0,0.17,0,0.145,1,1,100,200,0,12,0.5,2021,0.5,NA,NA
284002,7,80,-36.509,100,-50,1,0,235,0,0.17,0,0.145,1,1,100,200,0,12,0.5,2021,0.5,NA,NA
284002,8,80,-36.509,100,-50,1,0,235,0,0.17,0,0.145,1,1,100,200,0,12,0.5,2021,0.5,NA,NA
284002,9,80,-36.509,100,-50,1,0,235,0,0.17,0,0.145,1,1,100,200,0,12,0.5,2021,0.5,NA,NA
284003,1,228,-289.44,300,-150,1,0,640,0,0.225,0,0.145,1.025,0,100,570,0,12,1,NA,NA,NA,NA
284008,1,72,-36,72,-36,1,0,180,0,0.141,0,0.145,1.025,1,100,180,0,12,0.5,2017,0.5,NA,NA
284008,2,72,-36,72,-36,1,0,180,0,0.141,0,0.145,1.025,1,100,180,0,12,0.5,2017,0.5,NA,NA
284008,3,72,-36,72,-36,1,0,180,0,0.141,0,0.145,1.025,1,100,180,0,12,0.5,2018,0.5,NA,NA
284008,4,72,-36,72,-36,1,0,180,0,0.141,0,0.145,1.025,1,100,180,0,12,0.5,2018,0.5,NA,NA
284012,1,77,-50,100,-50,1,0,235,0,0.17,0,0.145,1,0,100,192.5,0,12,1,NA,NA,NA,NA
284012,2,77,-50,100,-50,1,0,235,0,0.17,0,0.145,1,0,100,192.5,0,12,1,NA,NA,NA,NA
284012,3,77,-50,100,-50,1,0,235,0,0.17,0,0.145,1,0,100,192.5,0,12,1,NA,NA,NA,NA
284012,4,77,-50,100,-50,1,0,235,0,0.17,0,0.145,1,0,100,192.5,0,12,1,NA,NA,NA,NA
284013,1,60,-37.5,75,-37.5,1,0,165,0,0.26,0,0.145,1,0,100,150,0,12,1,NA,NA,NA,NA
284013,2,60,-37.5,75,-37.5,1,0,165,0,0.26,0,0.145,1,0,100,150,0,12,1,NA,NA,NA,NA
284013,3,60,-37.5,75,-37.5,1,0,165,0,0.26,0,0.145,1,0,100,150,0,12,1,NA,NA,NA,NA
284013,4,60,-37.5,75,-37.5,1,0,165,0,0.26,0,0.145,1,0,100,150,0,12,1,NA,NA,NA,NA
286607,1,4.8,0.856,6,-3.8,1,0,15,0,0.25,0,0.101,1.025,0,100,12,0,12,1,NA,NA,NA,NA
286607,2,4.8,0.856,6,-3.8,1,0,15,0,0.25,0,0.101,1.025,0,100,12,0,12,1,NA,NA,NA,NA
311004,1,16,-11.25,22.5,-11.25,1,0,53,0,0.25,0,0.145,1,1,100,40,0,22,1,NA,NA,NA,NA
311004,2,16,-11.25,22.5,-11.25,1,0,53,0,0.25,0,0.145,1,1,100,40,0,22,1,NA,NA,NA,NA
311004,3,16,-11.25,22.5,-11.25,1,0,53,0,0.25,0,0.145,1,1,100,40,0,22,1,NA,NA,NA,NA
311012,1,16.632,14,12,-6,1,0,28,0,0.12,0,0.145,1,0,100,24,0,21,1,NA,NA,NA,NA
311012,2,10.395,9,7.5,-3.75,1,0,18,0,0.12,0,0.145,1,0,100,15,0,21,1,NA,NA,NA,NA
311014,1,9.702,8,7,-3.5,1,0,16,0,0.12,0,0.145,1,0,100,14,0,21,1,NA,NA,NA,NA
311034,1,10.395,0,7.5,-3.75,1,0,18,0,0.12,0,0.145,1,0,100,15,0,31,1,NA,NA,NA,NA
311035,1,34.65,-15,25,-12.5,1,0,59,0,0.12,0,0.145,1,0,100,50,0,31,1,NA,NA,NA,NA
311041,1,62.37,-26.344,45,-22.5,1,0,106,0,0.12,0,0.145,1,0,100,90,0,31,1,NA,NA,NA,NA
311044,1,11.088,9,8,-4,1,0,19,0,0.12,0,0.145,1,0,100,16,0,31,1,NA,NA,NA,NA
311057,1,7.484,5.406,5.4,-2.7,1,0,13,0,0.12,0,0.145,1,0,100,10.8,0,31,1,NA,NA,NA,NA
311084,1,58.905,-0.566,42.5,-21.25,1,0,100,0,0.12,0,0.145,1,0,100,85,0,31,1,NA,NA,NA,NA
311085,1,17.325,-6.987,12.5,-6.25,1,0,29,0,0.12,0,0.145,1,0,100,25,0,31,1,NA,NA,NA,NA
311086,1,38.115,-15,27.5,-13.75,1,0,65,0,0.12,0,0.145,1,0,100,55,0,31,1,NA,NA,NA,NA
311087,1,28.413,4.654,20.5,-10.25,1,0,48,0,0.12,0,0.145,1,0,100,41,0,31,1,NA,NA,NA,NA
311088,1,12.474,3.575,9,-4.5,1,0,21,0,0.12,0,0.145,1,0,100,18,0,31,1,NA,NA,NA,NA
311089,1,42.966,7.262,31,-15.5,1,0,73,0,0.12,0,0.145,1,0,100,62,0,31,1,NA,NA,NA,NA
311092,1,13.86,12,10,-5,1,0,24,0,0.12,0,0.145,1,0,100,20,0,31,1,NA,NA,NA,NA
311092,2,5.544,2,4,-2,1,0,9,0,0.12,0,0.145,1,0,100,8,0,31,1,NA,NA,NA,NA
311092,3,13.86,0,10,-5,1,0,24,0,0.12,0,0.145,1,0,100,20,0,31,1,NA,NA,NA,NA
311093,1,18.018,205.726,13,-6.5,1,0,31,0,0.12,0,0.145,1,0,100,26,0,31,1,NA,NA,NA,NA
311095,1,20.79,-9,15,-7.5,1,0,35,0,0.12,0.22,0.145,1,0,100,30,0,31,1,NA,NA,NA,NA
311096,1,20.79,-4.474,15,-7.5,1,0,35,0,0.12,0,0.145,1,0,100,30,0,21,1,NA,NA,NA,NA
311097,1,45.045,10.648,32.5,-16.25,1,0,76,0,0.12,0,0.145,1,0,100,65,0,31,1,NA,NA,NA,NA
311103,1,16.632,-3.632,12,-6,1,0,28,0,0.12,0,0.145,1,0,100,24,0,31,1,NA,NA,NA,NA
311105,1,8.316,6,6,-3,1,0,14,0,0.12,0,0.145,1,0,100,12,0,31,1,NA,NA,NA,NA
311113,1,36.036,4.766,26,-13,1,0,61,0,0.12,0,0.145,1,0,100,52,0,31,1,NA,NA,NA,NA
311114,1,48.51,-12.419,35,-17.5,1,0,82,0,0.14,0,0.145,1,0,100,70,0,31,1,NA,NA,NA,NA
311115,1,34.65,-12.5,25,-12.5,1,0,59,0,0.25,0,0.145,1,1,100,50,0,31,1,NA,NA,NA,NA
311115,2,34.65,-12.5,25,-12.5,1,0,59,0,1,0,0.145,1,1,100,50,0,31,1,NA,NA,NA,NA
312001,1,34.65,-9.303,25,-12.5,1,0,59,0,0.12,0,0.145,1,1,100,50,0,21,1,NA,NA,NA,NA
312001,2,34.65,-9.303,25,-12.5,1,0,59,0,0.12,0,0.145,1,1,100,50,0,21,1,NA,NA,NA,NA
312001,3,34.65,-9.303,25,-12.5,1,0,59,0,0.12,0,0.145,1,1,100,50,0,21,1,NA,NA,NA,NA
312001,4,34.65,-9.303,25,-12.5,1,0,59,0,0.12,0,0.145,1,1,100,50,0,21,1,NA,NA,NA,NA
312001,5,83.16,-22.328,60,-30,1,0,141,0,0.225,0,0.145,1,1,100,120,0,21,1,NA,NA,NA,NA
312001,6,83.16,-22.328,60,-30,1,0,141,0,0.225,0,0.145,1,1,100,120,0,21,1,NA,NA,NA,NA
312003,1,145.53,-45.095,105,-52.5,1,0,247,0,0.2297,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
312003,2,145.53,-45.095,105,-52.5,1,0,247,0,0.2297,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
312011,1,20.79,300.892,15,-7.5,1,0,35,0,0.12,0,0.145,1,0,100,30,0,21,1,NA,NA,NA,NA
312013,4,173.25,-0.291,125,-62.5,1,0,294,0,0.22,0,0.145,1,1,100,250,0,31,1,NA,NA,NA,NA
312014,1,173.25,-20.539,125,-62.5,1,0,294,0,0.22,0,0.145,1,1,100,250,0,21,1,NA,NA,NA,NA
312014,2,173.25,-20.539,125,-62.5,1,0,294,0,0.22,0,0.145,1,1,100,250,0,21,1,NA,NA,NA,NA
312018,1,20.79,13.953,25,-12.5,1,0,59,0,1,0,0.145,1,1,100,30,0,31,1,NA,NA,NA,NA
312018,2,20.79,13.953,25,-12.5,1,0,59,0,1,0,0.145,1,1,100,30,0,31,1,NA,NA,NA,NA
312019,1,46.778,4.308,33.75,-16.875,1,0,79,0,0.22,0,0.145,1,0,100,67.5,0,21,1,NA,NA,NA,NA
312019,2,46.778,4.308,33.75,-16.875,1,0,79,0,0.22,0,0.145,1,0,100,67.5,0,21,1,NA,NA,NA,NA
312019,3,93.555,8.616,67.5,-33.75,1,0,159,0,0.14,0,0.145,1,0,100,135,0,21,1,NA,NA,NA,NA
312019,4,93.555,8.616,67.5,-33.75,1,0,159,0,0.14,0,0.145,1,0,100,135,0,21,1,NA,NA,NA,NA
312019,5,46.778,4.308,33.75,-16.875,1,0,79,0,0.22,0,0.145,1,0,100,67.5,0,21,1,NA,NA,NA,NA
312019,6,46.778,4.308,33.75,-16.875,1,0,79,0,0.22,0,0.145,1,0,100,67.5,0,21,1,NA,NA,NA,NA
312019,7,93.555,8.616,67.5,-33.75,1,0,159,0,0.14,0,0.145,1,0,100,135,0,21,1,NA,NA,NA,NA
312019,8,93.555,8.616,67.5,-33.75,1,0,159,0,0.14,0,0.145,1,0,100,135,0,21,1,NA,NA,NA,NA
312020,1,259.182,187,187,-93.5,1,0,440,0,0.22,0,0.145,1,1,100,374,0,31,1,NA,NA,NA,NA
312032,1,187.11,-67.5,135,-67.5,1,0,318,0,1,0,0.145,1,0,100,270,0,21,1,NA,NA,NA,NA
312035,1,93.555,-34,67.5,-33.75,1,0,159,0,0.22,0,0.145,1,0,100,135,0,31,1,NA,NA,NA,NA
312035,2,93.555,-34,67.5,-33.75,1,0,159,0,0.22,0,0.145,1,0,100,135,0,31,1,NA,NA,NA,NA
312036,1,93.555,-16.948,67.5,-33.75,1,0,159,0,0.22,0,0.145,1,1,100,135,0,31,1,NA,NA,NA,NA
312036,2,93.555,0,67.5,-33.75,1,0,159,0,0.22,0,0.145,1,0,100,135,0,31,1,NA,NA,NA,NA
314001,1,138.6,-50,100,-50,1,0,235,0.0016,0.214,0,0.145,1,1,100,200,0,11,1,NA,NA,NA,NA
314001,2,138.6,-50,100,-50,1,0,235,0.0016,0.214,0,0.145,1,1,100,200,0,11,1,NA,NA,NA,NA
314001,3,138.6,-50,100,-50,1,0,235,0.0016,0.214,0,0.145,1,1,100,200,0,11,1,NA,NA,NA,NA
314001,4,346.5,-125,250,-125,1,0,588,0.00152,0.172,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
314001,5,346.5,-125,250,-125,1,0,588,0.00152,0.172,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
314001,6,346.5,-125,250,-125,1,0,588,0.00152,0.172,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
314001,7,346.5,-125,250,-125,1,0,588,0.00152,0.172,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
314003,3,145.53,-47.801,105,-52.5,1,0,247,0,0.2297,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
314003,4,145.53,-47.801,105,-52.5,1,0,247,0,0.2297,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
314003,5,346.5,-113.811,250,-125,1,0,588,0,0.22,0,0.145,1,1,100,500,0,21,1,NA,NA,NA,NA
314007,1,173.25,-62.5,125,-62.5,1,0,294,0,0.22,0,0.145,1,1,100,250,0,11,1,NA,NA,NA,NA
314007,2,173.25,-62.5,125,-62.5,1,0,294,0,0.22,0,0.145,1,1,100,250,0,11,1,NA,NA,NA,NA
314009,1,415.8,-25.173,300,-150,1,0,706,0.0013,0.2055,0.0022,0.145,1,1,100,600,0,31,1,NA,NA,NA,NA
314009,2,415.8,-25.173,300,-150,1,0,706,0.0013,0.2055,0.0022,0.145,1,1,100,600,0,31,1,NA,NA,NA,NA
314009,3,415.8,-25.173,300,-150,1,0,706,0.0013,0.2055,0.0022,0.145,1,1,100,600,0,31,0.5,2017,0.5,NA,NA
314009,4,415.8,-25.173,300,-150,1,0,706,0.0013,0.2055,0.0022,0.145,1,1,100,600,0,31,0.5,2017,0.5,NA,NA
314009,5,415.8,-25.173,300,-150,1,0,706,0.0013,0.2055,0.0022,0.145,1,1,100,600,0,31,0.5,2017,0.5,NA,NA
314009,6,415.8,-25.173,300,-150,1,0,706,0.0013,0.2055,0.0022,0.145,1,1,100,600,0,31,0.5,2018,0.5,NA,NA
314010,1,207.9,-38.046,150,-75,1,0,353,0.00166,0.1855,0,0.145,1,1,100,300,0,31,1,NA,NA,NA,NA
314010,2,207.9,-38.046,150,-75,1,0,353,0.00166,0.1855,0,0.145,1,1,100,300,0,31,1,NA,NA,NA,NA
314012,1,207.9,-12.5,25,-12.5,1,0,59,0,1,0,0.145,1,1,100,300,0,31,1,NA,NA,NA,NA
314014,1,173.25,-31.949,125,-62.5,1,0,294,0,0.22,0,0.145,1,1,100,250,0,31,1,NA,NA,NA,NA
314014,2,173.25,-31.949,125,-62.5,1,0,294,0,0.22,0,0.145,1,1,100,250,0,31,1,NA,NA,NA,NA
314014,3,173.25,-31.949,125,-62.5,1,0,294,0,0.22,0,0.145,1,1,100,250,0,31,1,NA,NA,NA,NA
314018,1,93.555,-33.75,67.5,-33.75,1,0,159,0,0.24,0,0.145,1,1,100,135,0,31,1,NA,NA,NA,NA
314018,2,93.555,-33.75,67.5,-33.75,1,0,159,0,0.24,0,0.145,1,1,100,135,0,31,1,NA,NA,NA,NA
314019,1,207.9,-50.786,150,-75,1,0,353,0,0.14,0,0.145,1,1,100,300,0,31,1,NA,NA,NA,NA
314019,2,207.9,-50.786,150,-75,1,0,353,0,0.14,0,0.145,1,1,100,300,0,31,0.5,2015,0.5,NA,NA
314019,3,207.9,-50.786,150,-75,1,0,353,0,0.14,0,0.145,1,1,100,300,0,31,1,NA,NA,NA,NA
314019,4,207.9,-50.786,150,-75,1,0,353,0,0.14,0,0.145,1,1,100,300,0,31,1,NA,NA,NA,NA
314020,1,93.555,-33.75,67.5,-33.75,1,0,159,0,0.14,0,0.145,1,1,100,135,0,31,1,NA,NA,NA,NA
314020,2,93.555,-33.75,67.5,-33.75,1,0,159,0,0.14,0,0.145,1,1,100,135,0,31,0.5,2015,0.5,NA,NA
314020,3,187.11,-67.5,135,-67.5,1,0,300,0,0.14,0,0.145,1,1,100,270,0,31,1,NA,NA,NA,NA
314022,1,346.5,-125,250,-125,1,0,588,0,1,0,0.145,1,1,100,500,0,21,1,NA,NA,NA,NA
314022,2,346.5,-125,250,-125,1,0,588,0,1,0,0.145,1,1,100,500,0,21,0.5,2015,0.5,NA,NA
314023,1,415.8,-48.24,300,-150,1,0,706,0,1,0,0.145,1,1,100,600,0,31,1,NA,NA,NA,NA
314023,2,415.8,-51.588,300,-150,1,0,706,0,1,0,0.145,1,0,100,600,0,31,1,NA,NA,NA,NA
314026,1,415.8,-28.21,300,-150,1,0,706,0,0.22,0,0.145,1,1,100,600,0,31,0.5,2021,0.5,NA,NA
314026,2,415.8,-28.21,300,-150,1,0,706,0,0.22,0,0.145,1,1,100,600,0,31,0.5,2021,0.5,NA,NA
314027,1,415.8,-107.175,300,-150,1,0,706,0,0.22,0,0.145,1,1,100,600,0,31,1,NA,NA,NA,NA
314027,2,415.8,-107.175,300,-150,1,0,706,0,0.22,0,0.145,1,1,100,600,0,31,1,NA,NA,NA,NA
314027,3,415.8,-107.175,300,-150,1,0,706,0,0.22,0,0.145,1,1,100,600,0,31,1,NA,NA,NA,NA
314027,4,415.8,-107.175,300,-150,1,0,706,0,0.22,0,0.145,1,1,100,600,0,31,1,NA,NA,NA,NA
314034,1,242.55,-16.63,180,-90,1,0,389,0,0.22,0,0.145,1,0,100,350,0,31,1,NA,NA,NA,NA
314034,2,242.55,-16.63,180,-90,1,0,389,0,0.22,0,0.145,1,0,100,350,0,31,1,NA,NA,NA,NA
314034,3,242.55,-16.63,180,-90,1,0,389,0,0.22,0,0.145,1,0,100,350,0,31,1,NA,NA,NA,NA
314039,1,249.48,-18.692,180,-90,1,0,424,0,0.22,0,0.145,1,1,100,360,0,31,1,NA,NA,NA,NA
314039,2,249.48,-18.692,180,-90,1,0,424,0,0.22,0,0.145,1,1,100,360,0,31,0.5,2015,0.5,NA,NA
314039,3,249.48,-18.692,180,-90,1,0,424,0,0.22,0,0.145,1,1,100,360,0,31,0.5,2016,0.5,NA,NA
314039,4,249.48,-18.692,180,-90,1,0,424,0,0.22,0,0.145,1,1,100,360,0,31,0.5,2016,0.5,NA,NA
314040,1,415.8,-35.58,300,-150,1,0,706,0.0013,0.2055,0.0022,0.145,1,1,100,600,0,31,0.5,2015,0.5,NA,NA
314040,2,415.8,-35.58,300,-150,1,0,706,0.0013,0.2055,0.0022,0.145,1,1,100,600,0,31,0.5,2016,0.5,NA,NA
314041,1,207.9,-17.79,150,-75,1,0,353,0,0.14,0,0.145,1,1,100,300,0,31,0.5,2015,0.5,NA,NA
314041,2,207.9,-17.79,150,-75,1,0,353,0,0.14,0,0.145,1,1,100,300,0,31,0.5,2016,0.5,NA,NA
314041,3,207.9,-17.79,150,-75,1,0,353,0,0.14,0,0.145,1,1,100,300,0,31,0.5,2021,0.5,NA,NA
314041,4,207.9,-17.79,150,-75,1,0,353,0,0.14,0,0.145,1,1,100,300,0,31,0.5,2021,0.5,NA,NA
314042,1,415.8,-38.695,300,-150,1,0,706,0.0013,0.2055,0.0022,0.145,1,1,100,600,0,31,0.5,2021,0.5,NA,NA
314042,2,415.8,-38.695,300,-150,1,0,706,0.0013,0.2055,0.0022,0.145,1,1,100,600,0,31,0.5,2021,0.5,NA,NA
314043,1,457.38,-36.551,330,-165,1,0,776,0.0013,0.188,0,0.145,1,1,100,660,0,31,0.5,2021,0.5,NA,NA
