node.number,id,active.power.MW,reactive.power.MVAR,max.reactive.power.MVAR,min.reactive.power.MVAR,voltage.setpoint.pu,other.bus.reg,MVA,impedance1,impedance2,xfrmr.impedance1,xfrmr.impedance2,xfrmr.turns.ratio,status,pct.MVAR.to.hold.voltage,max.capacity.MW,min.output.MW,owner.number1,owner.fraction1,owner.number2,owner.fraction2,wind.control.mode,wind.power.factor
314043,2,457.38,-36.551,330,-165,1,0,776,0.0013,0.188,0,0.145,1,1,100,660,0,31,0.5,2021,0.5,NA,NA
314044,1,474.705,-172,342.5,-172,1,0,806,0.0013,0.188,0,0.145,1,1,100,685,0,31,1,NA,NA,NA,NA
314044,2,474.705,-172,342.5,-172,1,0,806,0.0013,0.188,0,0.145,1,1,100,685,0,31,0.5,2015,0.5,NA,NA
314045,1,554.4,157.963,400,-200,1,0,941,0,0.265,0,0.145,1,1,100,800,0,11,0.5,2016,0.5,NA,NA
314045,2,554.4,157.963,400,-200,1,0,941,0,0.265,0,0.145,1,1,100,800,0,11,0.5,2017,0.5,NA,NA
314046,1,242.55,-90,175,-90,1,0,389,0,0.22,0,0.145,1,1,100,350,0,31,1,NA,NA,NA,NA
314047,1,457.38,50,330,50,1,0,777,0,0.22,0,0.145,1,1,100,660,0,31,0.5,2018,0.5,NA,NA
314047,2,457.38,50,330,50,1,0,777,0,0.22,0,0.145,1,1,100,660,0,31,0.5,2019,0.5,NA,NA
314099,1,207.9,45,150,-75,1,0,353,0,0.3,0,0.145,1,1,100,300,0,31,0.5,2015,0.5,NA,NA
314099,2,207.9,45,150,-75,1,0,353,0,0.3,0,0.145,1,1,100,300,0,31,0.5,2016,0.5,NA,NA
318007,1,457.38,-41.094,330,-165,1,0,776,0.0013,0.188,0,0.145,1,1,100,660,0,11,1,NA,NA,NA,NA
318007,2,457.38,-41.094,330,-165,1,0,776,0.0013,0.188,0,0.145,1,1,100,660,0,11,1,NA,NA,NA,NA
318007,3,457.38,-41.094,330,-165,1,0,776,0.0013,0.188,0,0.145,1,1,100,660,0,11,1,NA,NA,NA,NA
318007,4,346.5,-31.132,250,-125,1,0,588,0.00147,0.172,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
318007,5,346.5,-31.132,250,-125,1,0,588,0.00147,0.172,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
351002,W1,0,0,0,0,1,0,100,0,0.3022,0,0,1,1,100,100,0,25,1,NA,NA,3,1
351004,V1,0,0,0,0,1,0,293,0,0.8,0,0,1,1,100,264,0,25,1,NA,NA,2,-0.9
351004,W1,0,0,0,0,1,0,233.333,0,0.3022,0,0,1,1,100,210,0,25,1,NA,NA,3,-0.9
351005,W1,0,0,0,0,0.95,0,72.222,0,0.3022,0,0,1,1,100,65,0,25,1,NA,NA,3,-0.9
351006,V1,0,0,0,0,0.9332,0,29,0,0.8,0,0,1,1,100,26,0,25,1,NA,NA,2,-0.9
351006,W1,0,0,0,0,0.9332,0,77.778,0,0.3022,0,0,1,1,100,70,0,25,1,NA,NA,3,-0.9
351008,G1,27.141,16.962,33.925,16.962,1,0,80,0,0.35,0,0.145,1,1,100,67.85,0,24,1,NA,NA,NA,NA
351008,G2,15.504,9.69,19.38,9.69,1,0,46,0,0.35,0,0.145,1,1,100,38.76,0,24,1,NA,NA,NA,NA
351008,G3,29.005,18.128,36.255,18.128,1,0,85,0,0.35,0,0.145,1,1,100,72.51,0,24,1,NA,NA,NA,NA
351008,G4,15.976,9.985,19.97,9.985,1,0,47,0,0.35,0,0.145,1,1,100,39.94,0,24,1,NA,NA,NA,NA
351008,G5,150.403,94,188,94,1,0,442,0,0.35,0,0.145,1,1,100,376,0,24,1,NA,NA,NA,NA
351015,1,83.16,-15.798,60,-30,1,0,141,0,0.35,0,0.145,1,1,100,120,0,21,1,NA,NA,NA,NA
351015,2,83.16,-15.798,60,-30,1,0,141,0,0.35,0,0.145,1,1,100,120,0,21,1,NA,NA,NA,NA
351015,3,173.25,-32.913,125,-62.5,1,0,294,0,0.35,0,0.145,1,1,100,250,0,21,1,NA,NA,NA,NA
351015,4,173.25,-32.913,125,-62.5,1,0,294,0,0.35,0,0.145,1,1,100,250,0,21,1,NA,NA,NA,NA
351023,C,13.2,10.668,16.5,-8.25,1,0,39,0,0.35,0,0.145,1,0,100,33,0,24,1,NA,NA,NA,NA
351023,D,13.2,10.668,16.5,-8.25,1,0,39,0,0.35,0,0.145,1,0,100,33,0,24,1,NA,NA,NA,NA
351023,E,13.2,10.668,16.5,-8.25,1,0,39,0,0.35,0,0.145,1,0,100,33,0,24,1,NA,NA,NA,NA
351023,F,44,35.561,55,-27.5,1,0,129,0,0.35,0,0.145,1,0,100,110,0,24,1,NA,NA,NA,NA
351023,G1,44,35.561,55,-27.5,1,0,129,0,0.35,0,0.145,1,0,100,110,0,24,1,NA,NA,NA,NA
351023,G2,44,35.561,55,-27.5,1,0,129,0,0.35,0,0.145,1,0,100,110,0,24,1,NA,NA,NA,NA
351023,G3,42,39.091,52.5,-26.25,1,0,124,0,0.35,0,0.145,1,0,100,105,0,24,1,NA,NA,NA,NA
351024,G1,14,16.4,17.5,-8.75,1,0,41,0,0.35,0,0.145,1,1,100,35,0,24,1,NA,NA,NA,NA
351024,G2,14,16.4,17.5,-8.75,1,0,41,0,0.35,0,0.145,1,1,100,35,0,24,1,NA,NA,NA,NA
351024,G3,14,16.4,17.5,-8.75,1,0,41,0,0.35,0,0.145,1,1,100,35,0,24,1,NA,NA,NA,NA
351024,G4,19.6,22.96,24.5,-12.25,1,0,58,0,0.35,0,0.145,1,1,100,49,0,24,1,NA,NA,NA,NA
351024,G5,42.401,49.669,53,-26.5,1,0,125,0,0.35,0,0.145,1,1,100,106,0,24,1,NA,NA,NA,NA
351024,G6,21.601,25.303,27,-13.5,1,0,64,0,0.35,0,0.145,1,1,100,54,0,24,1,NA,NA,NA,NA
351025,V1,0,0,0,0,0.93,0,61,0,0.8,0,0,1,1,100,55,0,25,1,NA,NA,2,-0.9
351025,W1,0,0,0,0,0.93,0,252.222,0,0.3022,0,0,1,1,100,227,0,25,1,NA,NA,3,-0.9
351067,W1,0,0,0,0,0.98,0,44.444,0,0.3022,0,0,1,1,100,40,0,25,1,NA,NA,3,1
351068,W1,0,0,0,0,1,0,200,0,0.3022,0,0,1,1,100,180,0,25,1,NA,NA,3,-0.9
351076,W1,0,-25.185,-25.185,-25.185,1,0,144,0,0.3022,0,0,1,0,100,130,0,25,1,NA,NA,3,-0.9
351084,W1,0,0,0,0,1,0,138.889,0,0.1773,0,0,1,1,100,125,0,25,1,NA,NA,3,-0.9
352002,G1,55.201,-17.888,83.5,-41.75,1,0,196,0,0.35,0,0.145,1,1,100,138,0,14,1,NA,NA,NA,NA
352002,G2,55.201,-17.888,83.5,-41.75,1,0,196,0,0.35,0,0.145,1,1,100,138,0,14,1,NA,NA,NA,NA
352002,G3,55.201,-17.888,83.5,-41.75,1,0,196,0,0.35,0,0.145,1,1,100,138,0,14,1,NA,NA,NA,NA
352002,GT,96.402,-31.239,118.45,-59.225,1,0,279,0,0.35,0,0.145,1,1,100,241,0,14,1,NA,NA,NA,NA
352004,1,145.53,16.479,105,-52.5,1,0,247,0,0.35,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
352004,2,145.53,16.479,105,-52.5,1,0,247,0,0.35,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
352004,3,145.53,16.479,105,-52.5,1,0,247,0,0.35,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
352007,1,83.16,-10.068,60,-30,1,0,141,0,0.35,0,0.145,1,1,100,120,0,21,1,NA,NA,NA,NA
352007,2,83.16,-10.068,60,-30,1,0,141,0,0.35,0,0.145,1,1,100,120,0,21,1,NA,NA,NA,NA
352007,3,145.53,-17.618,105,-52.5,1,0,247,0,0.35,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
352007,4,138.6,-16.779,100,-50,1,0,235,0,0.35,0,0.145,1,1,100,200,0,21,1,NA,NA,NA,NA
352007,5,138.6,-16.779,100,-50,1,0,235,0,0.35,0,0.145,1,1,100,200,0,21,1,NA,NA,NA,NA
352009,G1,55.201,-11.889,69,-34.5,1,0,162,0,0.35,0,0.145,1,1,100,138,0,24,1,NA,NA,NA,NA
352009,G2,55.201,-11.889,69,-34.5,1,0,162,0,0.35,0,0.145,1,1,100,138,0,24,1,NA,NA,NA,NA
352009,G3,55.201,-11.889,69,-34.5,1,0,162,0,0.35,0,0.145,1,1,100,138,0,24,1,NA,NA,NA,NA
352009,GT,96.402,-20.762,120.5,-60.25,1,0,284,0,0.35,0,0.145,1,1,100,241,0,24,1,NA,NA,NA,NA
352011,1,20,-13.368,27.5,-13.75,1,0,65,0,0.15,0,0.145,1,1,100,50,0,22,1,NA,NA,NA,NA
352011,2,20,-13.368,27.5,-13.75,1,0,65,0,0.15,0,0.145,1,1,100,50,0,22,1,NA,NA,NA,NA
352011,3,20,-13.368,27.5,-13.75,1,0,65,0,0.15,0,0.145,1,1,100,50,0,22,1,NA,NA,NA,NA
352011,4,20,-13.368,27.5,-13.75,1,0,65,0,0.15,0,0.145,1,1,100,50,0,22,1,NA,NA,NA,NA
352011,5,20,-13.368,27.5,-13.75,1,0,65,0,0.15,0,0.145,1,1,100,50,0,22,1,NA,NA,NA,NA
352015,1,228.69,-82.5,165,-82.5,1,0,388,0,0.3,0,0.145,1,1,100,330,0,31,1,NA,NA,NA,NA
352015,2,228.69,-82.5,165,-82.5,1,0,388,0,0.3,0,0.145,1,1,100,330,0,31,1,NA,NA,NA,NA
352016,W1,0,0,0,0,0.96,0,55.556,0,0.3022,0,0,1,1,100,50,0,25,1,NA,NA,3,-0.9
352020,S1,0,0,0,0,1,0,83.333,0,99999,0,0,1,1,100,75,0,25,1,NA,NA,2,1
352020,S2,0,0,0,0,1,0,86.667,0,99999,0,0,1,1,100,78,0,25,1,NA,NA,2,1
352023,1,83.16,25.278,60,-30,1,0,141,0,0.35,0,0.145,1,1,100,120,0,21,1,NA,NA,NA,NA
352023,2,83.16,25.278,60,-30,1,0,141,0,0.35,0,0.145,1,1,100,120,0,21,1,NA,NA,NA,NA
352023,3,145.53,44.237,105,-52.5,1,0,247,0,0.35,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
352023,4,145.53,44.237,105,-52.5,1,0,247,0,0.35,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
352023,5,145.53,44.237,105,-52.5,1,0,247,0,0.35,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
352026,S1,0,0,0,0,1,0,150,0,99999,0,0,1,1,100,135,0,25,1,NA,NA,2,1
352026,S2,0,0,0,0,1,0,155.556,0,99999,0,0,1,1,100,140,0,25,1,NA,NA,2,1
352028,V1,0,-12.786,12.786,-12.786,0.96,0,73,0,0.8,0,0,1,0,100,66,0,25,1,NA,NA,2,-0.9
352028,W1,0,-67.805,-67.805,-67.805,0.96,0,388,0,0.3022,0,0,1,0,100,350,0,25,1,NA,NA,3,-0.9
352030,W1,0,-29.059,-29.059,-29.059,0.96,0,166.667,0,0.3022,0,0,1,0,100,150,0,25,1,NA,NA,3,-0.9
352038,1,24,17.685,30,-15,1,0,71,0,0.35,0,0.145,1,1,100,60,0,22,1,NA,NA,NA,NA
352038,2,24,17.685,30,-15,1,0,71,0,0.35,0,0.145,1,1,100,60,0,22,1,NA,NA,NA,NA
352038,3,24,17.685,30,-15,1,0,71,0,0.35,0,0.145,1,1,100,60,0,22,1,NA,NA,NA,NA
352038,4,24,17.685,30,-15,1,0,71,0,0.35,0,0.145,1,1,100,60,0,22,1,NA,NA,NA,NA
352040,S1,0,0,0,0,1,0,22.222,0,99999,0,0,1,1,100,20,0,25,1,NA,NA,2,1
352040,S2,0,0,0,0,1,0,22.222,0,99999,0,0,1,1,100,20,0,25,1,NA,NA,2,1
352042,S1,0,0,0,0,1,0,26.667,0,99999,0,0,1,1,100,24,0,25,1,NA,NA,2,1
352042,S2,0,0,0,0,1,0,26.667,0,99999,0,0,1,1,100,24,0,25,1,NA,NA,2,1
352045,1,30,6.166,37.5,-18.75,1,0,88,0,0.26,0,0.145,1,1,100,75,0,22,1,NA,NA,NA,NA
352045,2,30,6.166,37.5,-18.75,1,0,88,0,0.26,0,0.145,1,1,100,75,0,22,1,NA,NA,NA,NA
352045,3,30,6.166,37.5,-18.75,1,0,88,0,0.26,0,0.145,1,1,100,75,0,22,1,NA,NA,NA,NA
352045,4,30,6.166,37.5,-18.75,1,0,88,0,0.26,0,0.145,1,1,100,75,0,22,1,NA,NA,NA,NA
352046,G1,12,4.038,15,-7.5,1,0,35,0,0.15,0,0.145,1,1,100,30,0,24,1,NA,NA,NA,NA
352046,G2,12,4.038,15,-7.5,1,0,35,0,0.15,0,0.145,1,1,100,30,0,24,1,NA,NA,NA,NA
352046,G3,12,4.038,15,-7.5,1,0,35,0,0.15,0,0.145,1,1,100,30,0,24,1,NA,NA,NA,NA
352046,G4,18,6.057,22.5,-11.25,1,0,53,0,0.12,0,0.145,1,1,100,45,0,24,1,NA,NA,NA,NA
352046,G5,95.602,32.17,119.5,-59.75,1,0,281,0,0.3,0,0.145,1,1,100,239,0,24,1,NA,NA,NA,NA
352046,G6,61.201,20.594,76.5,-38.25,1,0,180,0,0.3,0,0.145,1,1,100,153,0,24,1,NA,NA,NA,NA
352053,1,28,6.997,35,-17.5,1,0,82,0,0.35,0,0.145,1,1,100,70,0,22,1,NA,NA,NA,NA
352053,2,28,6.997,35,-17.5,1,0,82,0,0.35,0,0.145,1,1,100,70,0,22,1,NA,NA,NA,NA
352053,3,30,7.496,37.5,-18.75,1,0,88,0,0.35,0,0.145,1,1,100,75,0,22,1,NA,NA,NA,NA
352053,4,30,7.496,37.5,-18.75,1,0,88,0,0.35,0,0.145,1,1,100,75,0,22,1,NA,NA,NA,NA
352054,W1,0,0,0,0,0.98,0,22.222,0,0.3022,0,0,1,1,100,20,0,25,1,NA,NA,3,-0.9
352060,G1,42.001,52.5,52.5,-26.25,1,0,124,0,0.35,0,0.145,1,1,100,105,0,34,1,NA,NA,NA,NA
352060,G2,42.001,52.5,52.5,-26.25,1,0,124,0,0.35,0,0.145,1,1,100,105,0,34,1,NA,NA,NA,NA
352060,G3,42.001,52.5,52.5,-26.25,1,0,124,0,0.35,0,0.145,1,1,100,105,0,34,1,NA,NA,NA,NA
352060,GT,80.002,100,100,-50,1,0,235,0,0.35,0,0.145,1,1,100,200,0,34,1,NA,NA,NA,NA
352062,S1,0,0,0,0,1,0,31.111,0,99999,0,0,1,1,100,28,0,25,1,NA,NA,2,1
352062,S2,0,0,0,0,1,0,33.333,0,99999,0,0,1,1,100,30,0,25,1,NA,NA,2,1
352062,V1,0,0,0,0,1,0,218,0,0.8,0,0,1,1,100,218,0,25,1,NA,NA,2,1
352062,W1,0,0,0,0,1,0,83.333,0,0.3022,0,0,1,0,100,75,0,25,1,NA,NA,3,1
352069,S1,0,0,0,0,1,0,25.556,0,99999,0,0,1,1,100,23,0,25,1,NA,NA,2,1
352069,S2,0,0,0,0,1,0,25.556,0,99999,0,0,1,1,100,23,0,25,1,NA,NA,2,1
352069,W1,0,0,0,0,1,0,55.556,0,0.3022,0,0,1,1,100,50,0,25,1,NA,NA,3,-0.9
352069,W2,0,0,0,0,1,0,77.778,0,0.3022,0,0,1,1,100,70,0,25,1,NA,NA,3,-0.9
352070,W1,0,0,0,0,1,0,77.778,0,0.3022,0,0,1,1,100,70,0,25,1,NA,NA,3,-0.9
352073,1,91.476,-33,66,-33,1,0,155,0,0.35,0,0.145,1,1,100,132,0,21,1,NA,NA,NA,NA
352073,2,91.476,-33,66,-33,1,0,155,0,0.35,0,0.145,1,1,100,132,0,21,1,NA,NA,NA,NA
352077,G1,42.401,13.871,53,-26.5,1,0,125,0,0.35,0,0.145,1,1,100,106,0,14,1,NA,NA,NA,NA
352077,G2,42.401,13.871,53,-26.5,1,0,125,0,0.35,0,0.145,1,1,100,106,0,14,1,NA,NA,NA,NA
352077,G3,42.401,13.871,53,-26.5,1,0,125,0,0.35,0,0.145,1,1,100,106,0,14,1,NA,NA,NA,NA
352077,G4,42.401,13.871,53,-26.5,1,0,125,0,0.35,0,0.145,1,1,100,106,0,14,1,NA,NA,NA,NA
352077,G5,46.401,15.18,58,-29,1,0,136,0,0.35,0,0.145,1,1,100,116,0,14,1,NA,NA,NA,NA
352077,G6,46.401,15.18,58,-29,1,0,136,0,0.35,0,0.145,1,1,100,116,0,14,1,NA,NA,NA,NA
352078,1,154,28.476,105,-52.5,1,0,247,0,0.35,0,0.145,1,1,100,220,0,13,1,NA,NA,NA,NA
352078,2,154,28.476,105,-52.5,1,0,247,0,0.35,0,0.145,1,1,100,220,0,13,1,NA,NA,NA,NA
352086,V1,0,0,0,0,1,0,55,0,0.8,0,0,1,1,100,50,0,25,1,NA,NA,2,-0.9
352088,G1,22.801,-12.119,28.5,-14.25,1,0,67,0,0.35,0,0.145,1,1,100,57,0,24,1,NA,NA,NA,NA
352088,G2,22.801,-12.119,28.5,-14.25,1,0,67,0,0.35,0,0.145,1,1,100,57,0,24,1,NA,NA,NA,NA
352088,GT,22.801,-12.119,28.5,-14.25,1,0,67,0,0.35,0,0.145,1,1,100,57,0,24,1,NA,NA,NA,NA
352090,1,24.012,-1.497,17.325,-8.663,1,0,41,0,0.22,0,0.145,1,1,100,34.65,0,21,1,NA,NA,NA,NA
352090,2,24.012,-1.497,17.325,-8.663,1,0,41,0,0.22,0,0.145,1,1,100,34.65,0,21,1,NA,NA,NA,NA
352090,GT,22.557,-1.406,16.275,-8.137,1,0,38,0,0.22,0,0.145,1,1,100,32.55,0,21,1,NA,NA,NA,NA
352094,S1,0,0,0,0,1,0,31.111,0,99999,0,0,1,1,100,28,0,25,1,NA,NA,2,1
352094,S2,0,0,0,0,1,0,33.333,0,99999,0,0,1,1,100,30,0,25,1,NA,NA,2,1
352095,1,86.625,-12.783,62.5,-31.25,1,0,147,0,0.35,0,0.145,1,1,100,125,0,21,1,NA,NA,NA,NA
352095,2,86.625,-12.783,62.5,-31.25,1,0,147,0,0.35,0,0.145,1,1,100,125,0,21,1,NA,NA,NA,NA
352095,3,86.625,-12.783,62.5,-31.25,1,0,147,0,0.35,0,0.145,1,1,100,125,0,21,1,NA,NA,NA,NA
352095,4,86.625,-12.783,65.5,-32.75,1,0,154,0,0.35,0,0.145,1,1,100,125,0,21,1,NA,NA,NA,NA
352104,V1,0,0,0,0,1,0,147,0,0.8,0,0,1,1,100,132,0,25,1,NA,NA,2,-0.9
352109,S1,0,0,0,0,0.98,0,78.889,0,99999,0,0,1,1,100,71,0,25,1,NA,NA,2,1
352109,S2,0,0,0,0,0.98,0,83.333,0,99999,0,0,1,1,100,75,0,25,1,NA,NA,2,1
352109,W1,0,0,0,0,0.98,0,222.222,0,0.3022,0,0,1,0,100,200,0,25,1,NA,NA,3,1
352109,W2,0,0,0,0,0.98,0,207.778,0,0.3022,0,0,1,0,100,187,0,25,1,NA,NA,3,1
352113,V1,0,0,0,0,0.98,0,37,0,0.8,0,0,1,1,100,33,0,25,1,NA,NA,2,-0.9
352114,V1,0,0,0,0,0.97,0,220,0,0.8,0,0,1,1,100,198,0,25,1,NA,NA,2,-0.9
352117,W1,0,-27.122,-27.122,-27.122,1,0,88.889,0,0.3022,0,0,1,0,100,80,0,25,1,NA,NA,3,-0.9
352121,S1,0,0,0,0,0.93,0,68.889,0,99999,0,0,1,1,100,62,0,25,1,NA,NA,2,1
352121,S2,0,0,0,0,0.93,0,82.222,0,99999,0,0,1,1,100,74,0,25,1,NA,NA,2,1
352121,W1,0,0,0,0,0.93,0,58.889,0,0.3022,0,0,1,0,100,53,0,25,1,NA,NA,3,1
352123,W1,0,0,0,0,1,0,333.333,0,0.3022,0,0,1,1,100,300,0,25,1,NA,NA,3,-0.9
352124,W1,0,0,0,0,1,0,333.333,0,0.3022,0,0,1,1,100,300,0,25,1,NA,NA,3,-0.9
352126,W1,0,0,0,0,0.98,0,222.222,0,0.3022,0,0,1,1,100,200,0,25,1,NA,NA,3,1
352127,G1,42.001,10.678,52.5,-26.25,1,0,124,0,0.147,0,0.145,1,1,100,105,0,34,1,NA,NA,NA,NA
352127,G2,42.001,10.678,52.5,-26.25,1,0,124,0,0.147,0,0.145,1,1,100,105,0,34,1,NA,NA,NA,NA
352127,G3,42.001,10.678,52.5,-26.25,1,0,124,0,0.147,0,0.145,1,1,100,105,0,34,1,NA,NA,NA,NA
352127,G4,80.002,20.339,100,-50,1,0,235,0,0.147,0,0.145,1,1,100,200,0,34,1,NA,NA,NA,NA
352127,G5,58.001,14.746,72.5,-36.25,1,0,171,0,0.147,0,0.145,1,1,100,145,0,34,1,NA,NA,NA,NA
352128,W1,0,0,0,0,0.96,0,516.667,0,0.1773,0,0,1,1,100,465,0,25,1,NA,NA,3,-0.9
352130,GT,140.003,-25.578,175,-87.5,1,0,412,0,0.22,0,0.145,1,1,100,350,0,34,1,NA,NA,NA,NA
352131,1,140.003,15.646,175,-87.5,1,0,412,0,0.35,0,0.145,1,1,100,350,0,24,1,NA,NA,NA,NA
352135,V1,0,0,0,0,1,0,333,0,0.8,0,0,1,1,100,300,0,25,1,NA,NA,2,-0.9
352136,1,416.51,0,0,0,1,0,700,0,9999,0,0,1,1,100,700,0,25,1,NA,NA,2,1
352137,1,207.9,-65.32,150,-75,1,0,353,0,0.2,0,0.145,1,1,100,300,0,31,1,NA,NA,NA,NA
352201,V1,0,0,0,0,1,0,73,0,0.8,0,0,1,1,100,66,0,25,1,NA,NA,2,-0.9
352201,W1,0,0,0,0,1,0,227.778,0,0.3022,0,0,1,1,100,205,0,25,1,NA,NA,3,-0.9
354004,1,145.53,-52.5,105,-52.5,1,0,247,0,0.2297,0,0.145,1,1,210,210,0,21,1,NA,NA,NA,NA
354004,2,145.53,-52.5,105,-52.5,1,0,247,0,0.2297,0,0.145,1,1,210,210,0,21,1,NA,NA,NA,NA
354004,3,145.53,-52.5,105,-52.5,1,0,247,0,0.2297,0,0.145,1,1,210,210,0,21,1,NA,NA,NA,NA
354004,4,145.53,-52.5,105,-52.5,1,0,247,0,0.2297,0,0.145,1,1,210,210,0,21,1,NA,NA,NA,NA
354004,8,554.4,-207.5,415,-207.5,1,0,976,0,0.265,0,0.145,1,1,210,800,0,21,0.5,2018,0.5,NA,NA
354007,6,346.5,-125,250,-125,1,0,588,0,0.22,0,0.145,1,1,100,500,0,21,1,NA,NA,NA,NA
354011,1,80,-57.75,115.5,-57.75,1,0,272,0,0.17,0,0.145,1,1,100,200,0,22,1,NA,NA,NA,NA
354011,2,80,-57.75,115.5,-57.75,1,0,272,0,0.17,0,0.145,1,1,100,200,0,22,1,NA,NA,NA,NA
354011,3,80,-57.75,115.5,-57.75,1,0,272,0,0.17,0,0.145,1,1,100,200,0,22,1,NA,NA,NA,NA
354011,4,80,-57.75,115.5,-57.75,1,0,272,0,0.17,0,0.145,1,1,100,200,0,22,1,NA,NA,NA,NA
354011,5,80,-57.75,115.5,-57.75,1,0,272,0,0.17,0,0.145,1,1,100,200,0,22,1,NA,NA,NA,NA
354011,6,80,-57.75,115.5,-57.75,1,0,272,0,0.17,0,0.145,1,1,100,200,0,22,1,NA,NA,NA,NA
354012,G1,152.804,-15.147,201,-100.5,1,0,473,0,0.14,0,0.145,1,1,100,382,0,34,1,NA,NA,NA,NA
354012,G2,152.804,-15.147,201,-100.5,1,0,473,0,0.14,0,0.145,1,1,100,382,0,34,1,NA,NA,NA,NA
354012,G3,152.804,-15.147,201,-100.5,1,0,473,0,0.14,0,0.145,1,1,100,382,0,34,1,NA,NA,NA,NA
354015,3,228.69,-9.779,165,-82.5,1,0,388,0,0.22,0,0.145,1,1,100,330,0,31,1,NA,NA,NA,NA
354015,4,228.69,-9.779,165,-82.5,1,0,388,0,0.22,0,0.145,1,1,100,330,0,31,1,NA,NA,NA,NA
354015,5,457.38,-19.558,330,-165,1,0,776,0,0.22,0,0.145,1,1,100,660,0,31,1,NA,NA,NA,NA
354015,6,457.38,-19.558,330,-165,1,0,776,0,0.22,0,0.145,1,1,100,660,0,31,1,NA,NA,NA,NA
354015,7,457.38,-19.558,330,-165,1,0,776,0,0.22,0,0.145,1,1,100,660,0,31,1,NA,NA,NA,NA
354015,8,457.38,-19.558,330,-165,1,0,776,0,0.22,0,0.145,1,1,100,660,0,31,1,NA,NA,NA,NA
354015,9,457.38,-19.558,330,-165,1,0,776,0,0.22,0,0.145,1,1,100,660,0,31,1,NA,NA,NA,NA
354023,1,554.4,-143.132,415,-207.5,1,0,976,0,0.265,0,0.145,1,1,100,800,0,11,1,NA,NA,NA,NA
354023,2,554.4,-143.132,415,-207.5,1,0,976,0,0.265,0,0.145,1,1,100,800,0,11,1,NA,NA,NA,NA
354023,3,554.4,-143.132,415,-207.5,1,0,976,0,0.265,0,0.145,1,1,100,800,0,11,1,NA,NA,NA,NA
354023,4,554.4,-143.132,415,-207.5,1,0,976,0,0.265,0,0.145,1,1,100,800,0,11,1,NA,NA,NA,NA
354023,5,554.4,-143.132,415,-207.5,1,0,976,0,0.265,0,0.145,1,1,100,800,0,11,1,NA,NA,NA,NA
354026,1,436.59,-123.759,315,-157.5,1,0,741,0,0.14,0,0.145,1,1,100,630,0,31,1,NA,NA,NA,NA
354026,2,436.59,-123.759,315,-157.5,1,0,741,0,0.14,0,0.145,1,1,100,630,0,31,1,NA,NA,NA,NA
354032,G1,153.204,-100.5,201,-100.5,1,0,473,0,0.14,0,0.145,1,1,100,383,0,34,1,NA,NA,NA,NA
354033,1,160.004,-105,210,-105,1,0,494,0,0.22,0,0.145,1,1,100,400,0,34,1,NA,NA,NA,NA
354033,2,160.004,-105,210,-105,1,0,494,0,0.22,0,0.145,1,1,100,400,0,34,1,NA,NA,NA,NA
354033,3,160.004,-105,210,-105,1,0,494,0,0.22,0,0.145,1,1,100,400,0,34,1,NA,NA,NA,NA
354038,1,457.38,-150,300,-150,1,0,777,0,0.22,0,0.145,1,0,100,660,0,21,1,NA,NA,NA,NA
354038,2,457.38,-150,300,-150,1,0,777,0,0.22,0,0.145,1,0,100,660,0,21,1,NA,NA,NA,NA
354078,1,490,-96.414,350,-160,1,0,823.5,0,0.223,0,0.145,1.025,1,100,700,0,13,0.5,2021,0.5,NA,NA
354078,2,490,-96.414,350,-160,1,0,823.5,0,0.223,0,0.145,1.025,1,100,700,0,13,0.5,2021,0.5,NA,NA
354135,SF,0,0,0,0,1,0,100,0,1,0,0,1,0,100,500,-9999,25,1,NA,NA,NA,NA
354135,WF,0,0,0,0,1,0,100,0,1,0,0,1,0,100,1000,0,25,1,NA,NA,NA,NA
354136,SF,0,0,0,0,1,0,100,0,1,0,0,1,0,100,1500,-9999,25,1,NA,NA,NA,NA
354140,2,173.25,125,125,-62.5,1,0,294,0,0.2297,0,0.145,1,1,100,250,0,21,1,NA,NA,NA,NA
354140,S,173.25,50.954,125,-62.5,1,0,294,0,0.2297,0,0.145,1,0,100,250,0,21,1,NA,NA,NA,NA
361002,1,9.2,7.365,12.65,-6.325,1,0,30,0,0.15,0,0.145,1,1,100,23,0,22,1,NA,NA,NA,NA
361002,2,9.2,7.365,12.65,-6.325,1,0,30,0,0.15,0,0.145,1,1,100,23,0,22,1,NA,NA,NA,NA
361002,3,9.2,7.365,12.65,-6.325,1,0,30,0,0.15,0,0.145,1,1,100,23,0,22,1,NA,NA,NA,NA
361002,4,9.2,7.365,12.65,-6.325,1,0,30,0,0.15,0,0.145,1,1,100,23,0,22,1,NA,NA,NA,NA
361002,5,9.2,7.365,12.65,-6.325,1,0,30,0,0.15,0,0.145,1,1,100,23,0,22,1,NA,NA,NA,NA
361007,1,35.2,1.517,44,-22,1,0,104,0,0.16,0,0.145,1,1,100,88,0,22,1,NA,NA,NA,NA
361007,2,35.2,1.517,44,-22,1,0,104,0,0.16,0,0.145,1,1,100,88,0,22,1,NA,NA,NA,NA
361028,1,34.304,-3.286,24.75,-12.375,1,0,58,0,0.2,0,0.145,1,1,100,49.5,0,21,1,NA,NA,NA,NA
361028,2,34.304,-3.286,24.75,-12.375,1,0,58,0,0.2,0,0.145,1,1,100,49.5,0,21,1,NA,NA,NA,NA
361029,1,12,-5.598,15,-7.5,1,0,35,0,0.102,0,0.145,1,0,100,30,0,22,1,NA,NA,NA,NA
361029,2,14,-6,17.5,-8.75,1,0,41,0,0.102,0,0.145,1,0,100,35,0,22,1,NA,NA,NA,NA
361033,1,6.6,-1.077,8.25,-4.125,1,0,19,0,0.2,0,0.145,1,1,100,16.5,0,22,1,NA,NA,NA,NA
361033,2,6.6,-1.077,8.25,-4.125,1,0,19,0,0.2,0,0.145,1,1,100,16.5,0,22,1,NA,NA,NA,NA
361033,3,6.6,-1.077,8.25,-4.125,1,0,19,0,0.2,0,0.145,1,1,100,16.5,0,22,1,NA,NA,NA,NA
361112,1,8,8.162,8.162,8.162,1,0,24,0,0.22,0,0.145,1,1,100,20,0,22,1,NA,NA,3,0.7
361146,1,8.8,-3.924,11,-5.5,1,0,26,0,0.17,0,0.145,1,0,100,22,0,22,1,NA,NA,NA,NA
361146,2,8.8,11,11,-5.5,1,0,26,0,0.17,0,0.145,1,1,100,22,0,22,1,NA,NA,NA,NA
361163,SF,0,0,9999,-9999,1,0,100,0,1,0,0,1,0,100,250,-9999,25,1,NA,NA,NA,NA
361177,1,6.6,8.25,8.25,-4.125,1,0,19,0,0.19,0,0.145,1,1,100,16.5,0,22,1,NA,NA,NA,NA
361177,2,6.6,8.25,8.25,-4.125,1,0,19,0,0.19,0,0.145,1,1,100,16.5,0,22,1,NA,NA,NA,NA
361192,SF,0,0,9999,-9999,1,0,100,0,1,0,0,1,0,100,250,-9999,25,1,NA,NA,NA,NA
361199,1,8.8,-5.5,11,-5.5,1,0,26,0,0.15,0,0.145,1,1,100,22,0,22,1,NA,NA,NA,NA
361199,2,8.8,-5.5,11,-5.5,1,0,26,0,0.15,0,0.145,1,1,100,22,0,22,1,NA,NA,NA,NA
361199,3,8.8,-5.5,11,-5.5,1,0,26,0,0.15,0,0.145,1,1,100,22,0,22,1,NA,NA,NA,NA
361201,1,4.4,5.5,5.5,-2.75,1,0,13,0,0.2,0,0.145,1,1,100,11,0,22,1,NA,NA,NA,NA
361201,2,4.4,5.5,5.5,-2.75,1,0,13,0,0.2,0,0.145,1,1,100,11,0,22,1,NA,NA,NA,NA
361227,1,34.304,24.75,24.75,-12.375,1,0,58,0,0.22,0,0.145,1,1,100,49.5,0,31,1,NA,NA,NA,NA
361227,2,34.304,24.75,24.75,-12.375,1,0,58,0,0.22,0,0.145,1,1,100,49.5,0,31,1,NA,NA,NA,NA
362003,6,152.46,31.099,110,-55,1,0,259,0,0.204,0,0.145,1,1,100,220,0,21,1,NA,NA,NA,NA
362003,7,152.46,31.099,110,-55,1,0,259,0,0.214,0,0.145,1,1,100,220,0,21,1,NA,NA,NA,NA
362017,1,145.53,-21.419,105,-52.5,1,0,247,0,0.214,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
362017,2,145.53,-21.419,105,-52.5,1,0,247,0,0.214,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
362017,3,145.53,-21.419,105,-52.5,1,0,247,0,0.214,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
362017,4,145.53,-21.419,105,-52.5,1,0,247,0,0.214,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
362017,5,346.5,-50.998,250,-125,1,0,588,0,0.22,0,0.145,1,1,100,500,0,21,1,NA,NA,NA,NA
362026,1,83.16,-27.793,60,-30,1,0,141,0,0.2,0,0.145,1,1,100,120,0,21,1,NA,NA,NA,NA
362026,2,83.16,-27.793,60,-30,1,0,141,0,0.2,0,0.145,1,1,100,120,0,21,1,NA,NA,NA,NA
362026,3,145.53,-48.638,105,-52.5,1,0,247,0,0.22,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
362028,1,46,4.424,57.5,-28.75,1,0,135,0,0.18,0,0.145,1,1,100,115,0,22,1,NA,NA,NA,NA
362028,2,46,4.424,57.5,-28.75,1,0,135,0,0.18,0,0.145,1,1,100,115,0,22,1,NA,NA,NA,NA
362028,3,46,4.424,57.5,-28.75,1,0,135,0,0.18,0,0.145,1,1,100,115,0,22,1,NA,NA,NA,NA
362046,1,26,-10.915,32.5,-16.25,1,0,76,0,0.22,0,0.145,1,1,100,65,0,22,1,NA,NA,NA,NA
362046,2,26,-10.915,32.5,-16.25,1,0,76,0,0.22,0,0.145,1,1,100,65,0,22,1,NA,NA,NA,NA
362046,3,26,-10.915,32.5,-16.25,1,0,76,0,0.22,0,0.145,1,1,100,65,0,22,1,NA,NA,NA,NA
362046,4,26,-10.915,32.5,-16.25,1,0,76,0,0.22,0,0.145,1,1,100,65,0,22,1,NA,NA,NA,NA
362046,5,26,-10.915,32.5,-16.25,1,0,76,0,0.22,0,0.145,1,1,100,65,0,22,1,NA,NA,NA,NA
362046,6,26,-10.915,32.5,-16.25,1,0,76,0,0.22,0,0.145,1,1,100,65,0,22,1,NA,NA,NA,NA
362046,7,26,-10.915,32.5,-16.25,1,0,76,0,0.22,0,0.145,1,1,100,65,0,22,1,NA,NA,NA,NA
362046,8,26,-10.915,32.5,-16.25,1,0,76,0,0.22,0,0.145,1,1,100,65,0,22,1,NA,NA,NA,NA
362067,1,8.8,11,11,-5.5,1,0,26,0,0.15,0,0.145,1,1,100,22,0,22,1,NA,NA,NA,NA
362085,S1,0,-21.3,121.08,-121.08,1,0,278,0,9999,0,0,1,1,100,250,0,25,1,NA,NA,1,-0.9
362086,S1,0,-60.271,121.08,-121.08,1,0,278,0,9999,0,0,1,1,100,250,0,25,1,NA,NA,1,-0.9
362148,S,0,15.816,90,-45,1,0,198,0.00126,0.147,0.00682,0.13635,1.025,1,100,180,0,25,1,NA,NA,NA,NA
364003,10,145.53,-27.452,105,-52.5,1,0,247,0,0.22,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
364003,11,145.53,-27.452,105,-52.5,1,0,247,0,0.22,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
364003,8,145.53,-27.452,105,-52.5,1,0,247,0,0.214,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
364003,9,145.53,-27.452,105,-52.5,1,0,247,0,0.214,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
364006,1,50,-16.556,68.75,-34.375,1,0,162,0,0.17,0,0.145,1,1,100,125,0,22,1,NA,NA,NA,NA
364006,2,50,-16.556,68.75,-34.375,1,0,162,0,0.17,0,0.145,1,1,100,125,0,22,1,NA,NA,NA,NA
364006,3,50,-16.556,68.75,-34.375,1,0,162,0,0.17,0,0.145,1,1,100,125,0,22,1,NA,NA,NA,NA
364006,4,50,-16.556,68.75,-34.375,1,0,162,0,0.17,0,0.145,1,1,100,125,0,22,1,NA,NA,NA,NA
364006,5,50,-16.556,68.75,-34.375,1,0,162,0,0.17,0,0.145,1,1,100,125,0,22,1,NA,NA,NA,NA
364006,6,50,-16.556,68.75,-34.375,1,0,162,0,0.17,0,0.145,1,1,100,125,0,22,1,NA,NA,NA,NA
364006,7,50,-16.556,68.75,-34.375,1,0,162,0,0.17,0,0.145,1,1,100,125,0,22,1,NA,NA,NA,NA
364006,8,50,-16.556,68.75,-34.375,1,0,162,0,0.17,0,0.145,1,1,100,125,0,22,1,NA,NA,NA,NA
364008,1,145.53,-24.214,105,-52.5,1.01,0,247,0.0016,0.24,0,0.145,1,1,100,210,0,11,1,NA,NA,NA,NA
364008,10,346.5,-57.652,250,-125,1.01,0,588,0.00152,0.17,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
364008,2,145.53,-24.214,105,-52.5,1.01,0,247,0.0016,0.24,0,0.145,1,1,100,210,0,11,1,NA,NA,NA,NA
364008,3,145.53,-24.214,105,-52.5,1.01,0,247,0.0016,0.24,0,0.145,1,1,100,210,0,11,1,NA,NA,NA,NA
364008,4,145.53,-24.214,105,-52.5,1.01,0,247,0.0016,0.24,0,0.145,1,1,100,210,0,11,1,NA,NA,NA,NA
364008,5,145.53,-24.214,105,-52.5,1.01,0,247,0.0016,0.24,0,0.145,1,1,100,210,0,11,1,NA,NA,NA,NA
364008,6,145.53,-24.214,105,-52.5,1.01,0,247,0.0016,0.24,0,0.145,1,1,100,210,0,11,1,NA,NA,NA,NA
364008,7,346.5,-57.652,250,-125,1.01,0,588,0.00152,0.17,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
364008,8,346.5,-57.652,250,-125,1.01,0,588,0.00152,0.17,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
364008,9,346.5,-57.652,250,-125,1.01,0,588,0.00152,0.17,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
364015,SF,0,0,9999,-9999,1,0,100,0,1,0,0,1,0,100,250,-9999,25,1,NA,NA,NA,NA
364022,1,346.5,-82.425,250,-125,1,0,588,0.002,0.22,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
364022,2,346.5,-82.425,250,-125,1,0,588,0,0.22,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
364022,3,346.5,-82.425,250,-125,1,0,588,0,0.22,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
364027,1,415.8,-63.316,300,-150,1,0,706,0,0.14,0,0.145,1,1,100,600,0,31,1,NA,NA,NA,NA
364027,2,415.8,-63.316,300,-150,1,0,706,0,0.14,0,0.145,1,1,100,600,0,31,0.5,2015,0.5,NA,NA
364028,1,173.25,-39.347,125,-62.5,1,0,294,0,0.14,0,0.145,1,1,100,250,0,31,1,NA,NA,NA,NA
364028,2,173.25,-39.347,125,-62.5,1,0,294,0,0.14,0,0.145,1,1,100,250,0,31,1,NA,NA,NA,NA
364030,1,415.8,-150,300,-150,1,0,706,0,1,0,0.145,1,1,100,600,0,21,0.5,2018,0.5,NA,NA
364030,2,415.8,-150,300,-150,1,0,706,0,1,0,0.145,1,1,100,600,0,21,0.5,2018,0.5,NA,NA
364033,1,457.38,-63.203,330,-165,1,0,776,0,0.22,0,0.145,1,1,100,660,0,31,1,NA,NA,NA,NA
364033,2,457.38,-63.203,330,-165,1,0,776,0,0.22,0,0.145,1,1,100,660,0,31,1,NA,NA,NA,NA
364034,1,415.8,-56.62,300,-150,1,0,706,0.0013,0.2055,0.0022,0.145,1,1,100,600,0,31,1,NA,NA,NA,NA
364034,2,415.8,-56.62,300,-150,1,0,706,0.0013,0.2055,0.0022,0.145,1,1,100,600,0,31,0.5,2015,0.5,NA,NA
364036,1,415.8,-56.526,300,-150,1,0,706,0.0013,0.2055,0.0022,0.145,1,0,100,600,0,31,1,NA,NA,NA,NA
364036,2,415.8,-56.526,300,-150,1,0,706,0.0013,0.2055,0.0022,0.145,1,0,100,600,0,31,1,NA,NA,NA,NA
364038,1,415.8,-150,300,-150,1,0,706,0.0013,0.2055,0.0022,0.145,1,1,100,600,0,31,0.4231,2015,0.5769,NA,NA
364038,2,415.8,-150,300,-150,1,0,706,0.0013,0.2055,0.0022,0.145,1,1,100,600,0,31,0.25,2016,0.75,NA,NA
364083,S,0,-187,375,-187,1,0,882,0,1,0,0.145,1,1,100,750,0,25,1,NA,NA,NA,NA
364084,SF,0,0,9999,-9999,1,0,100,0,1,0,0,1,0,100,250,-9999,25,1,NA,NA,NA,NA
368024,1,457.38,-165,330,-165,1,0,776,0,0.22,0,0.145,1,1,100,660,0,11,1,NA,NA,NA,NA
368024,2,457.38,-165,330,-165,1,0,776,0,0.22,0,0.145,1,1,100,660,0,11,1,NA,NA,NA,NA
368024,3,457.38,-165,330,-165,1,0,776,0,0.22,0,0.145,1,1,100,660,0,11,1,NA,NA,NA,NA
368024,4,457.38,-165,330,-165,1,0,776,0,0.22,0,0.145,1,1,100,660,0,11,1,NA,NA,NA,NA
368024,5,457.38,-165,330,-165,1,0,776,0,0.22,0,0.145,1,1,100,660,0,11,1,NA,NA,NA,NA
368024,6,457.38,-165,330,-165,1,0,776,0,0.22,0,0.145,1,1,100,660,0,11,1,NA,NA,NA,NA
368027,1,554.4,-200,400,-200,1,0,941,0,0.265,0,0.145,1,1,100,800,0,11,0.5,2017,0.5,NA,NA
368027,2,554.4,-200,400,-200,1,0,941,0,0.265,0,0.145,1,1,100,800,0,11,0.5,2017,0.5,NA,NA
368039,1,457.38,-165,330,-165,1,0,776,0,0.22,0,0.145,1,1,100,660,0,31,0.5,2018,0.5,NA,NA
368039,2,457.38,-165,330,-165,1,0,776,0,0.22,0,0.145,1,1,100,660,0,31,0.5,2019,0.5,NA,NA
368040,1,457.38,-165,330,-165,1,0,776,0,0.22,0,0.145,1,1,100,660,0,11,0.5,2019,0.5,NA,NA
368040,2,457.38,-165,330,-165,1,0,776,0,0.22,0,0.145,1,1,100,660,0,11,0.5,2019,0.5,NA,NA
371006,2,145.53,-13.782,105,-52.5,1,0,247,0,0.35,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
371006,3,145.53,-13.782,105,-52.5,1,0,247,0,0.35,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
371008,W1,0,0,0,0,1,0,63.333,0,0.3022,0,0,1,1,100,57,0,25,1,NA,NA,3,-0.9
371009,W1,0,0,0,0,1,0,55.556,0,0.3022,0,0,1,1,100,50,0,25,1,NA,NA,3,-0.9
371037,W1,0,0,0,0,1,0,83.333,0,0.3022,0,0,1,1,100,75,0,25,1,NA,NA,3,-0.9
371048,S1,0,0,0,0,1,0,33,0,9999,0,0,1,1,100,30,0,25,1,NA,NA,2,1
371065,W1,0,0,0,0,1,0,88.889,0,0.3022,0,0,1,1,100,80,0,25,1,NA,NA,3,-0.9
371068,V1,0,0,0,0,1,0,56,0,0.8,0,0,1,1,100,50,0,25,1,NA,NA,2,1
371068,W1,0,0,0,0,1,0,100,0,0.3022,0,0,1,1,100,90,0,25,1,NA,NA,3,1
371085,1,0,2.25,2.25,-1.125,1,0,5,0,0.14,0,0.145,1,1,100,4.5,0,25,1,NA,NA,NA,NA
371085,2,0,3,3,-1.5,1,0,7,0,0.14,0,0.145,1,1,100,6,0,25,1,NA,NA,NA,NA
371085,W1,0,0,0,0,1,0,111,0,0.3022,0,0,1,1,100,100,0,25,1,NA,NA,3,-0.9
371089,W1,0,0,0,0,1,0,111.111,0,0.3022,0,0,1,1,100,100,0,25,1,NA,NA,3,-0.9
371118,V1,0,0,0,0,1,0,111,0,0.8,0,0,1,1,100,100,0,25,1,NA,NA,2,-0.9
371119,1,8.8,11,11,-5.5,1,0,26,0,0.155,0,0.145,1,1,100,22,0,22,1,NA,NA,NA,NA
371119,2,8.8,11,11,-5.5,1,0,26,0,0.155,0,0.145,1,1,100,22,0,22,1,NA,NA,NA,NA
371121,V1,0,0,0,0,1,0,111.111,0,0.8,0,0,1,1,100,100,0,25,1,NA,NA,3,-0.9
371155,1,7.2,-4.5,9,-4.5,1,0,21,0,0.14,0,0.145,1,1,100,18,0,22,1,NA,NA,NA,NA
371156,V1,0,0,0,0,1,0,56,0,0.8,0,0,1,1,100,50,0,25,1,NA,NA,2,-0.9
371160,W1,0,0,0,0,1,0,55.556,0,0.3022,0,0,1,1,100,50,0,25,1,NA,NA,3,-0.9
371165,1,24,-3.289,30,-15,1,0,71,0,0.26,0,0.145,1,1,100,60,0,22,1,NA,NA,NA,NA
371192,W1,0,0,0,0,1,0,120,0,0.3022,0,0,1,1,100,108,0,25,1,NA,NA,3,-0.9
371197,V1,0,0,0,0,1,0,44,0,0.8,0,0,1,1,100,40,0,25,1,NA,NA,2,-0.9
371197,V2,0,0,0,0,1,0,56,0,0.8,0,0,1,1,100,50,0,25,1,NA,NA,2,-0.9
371204,W1,0,-33.903,-33.903,-33.903,1,0,111.111,0,0.3022,0,0,1,0,100,100,0,25,1,NA,NA,3,-0.9
371210,S1,0,0,0,0,1,0,44.444,0,99999,0,0,1,1,100,40,0,25,1,NA,NA,2,1
371210,W1,0,0,0,0,1,0,66.667,0,0.3022,0,0,1,1,100,60,0,25,1,NA,NA,3,-0.9
371211,W1,0,0,0,0,1,0,27.778,0,0.3022,0,0,1,1,100,25,0,25,1,NA,NA,3,-0.9
371212,1,1.8,-1.125,2.25,-1.125,1,0,5,0.003,0.408,0.06991,0.145,1,1,100,4.5,0,22,1,NA,NA,NA,NA
371212,2,1.8,-1.125,2.25,-1.125,1,0,5,0.003,0.408,0.06991,0.145,1,1,100,4.5,0,22,1,NA,NA,NA,NA
371215,1,3,1.495,3.75,-1.875,1,0,9,0,0.193,0,0.145,1,1,100,7.5,0,22,1,NA,NA,NA,NA
371215,2,3,1.495,3.75,-1.875,1,0,9,0,0.193,0,0.145,1,1,100,7.5,0,22,1,NA,NA,NA,NA
371215,3,3,1.495,3.75,-1.875,1,0,9,0,0.193,0,0.145,1,1,100,7.5,0,22,1,NA,NA,NA,NA
371220,S1,0,0,0,0,1,0,55.556,0,99999,0,0,1,1,100,50,0,25,1,NA,NA,2,1
371227,V1,0,0,0,0,1,0,83,0,0.8,0,0,1,1,100,75,0,25,1,NA,NA,2,-0.9
371231,1,6.4,8,8,-4,1,0,19,0,0.193,0,0.145,1,1,100,16,0,22,1,NA,NA,NA,NA
371237,V1,0,0,0,0,1,0,55,0,0.8,0,0,1,1,100,50,0,25,1,NA,NA,2,-0.9
371241,S1,0,0,0,0,1,0,55.556,0,99999,0,0,1,1,100,50,0,25,1,NA,NA,2,1
371241,S2,0,0,0,0,1,0,55.556,0,99999,0,0,1,1,100,50,0,25,1,NA,NA,2,1
371246,1,8,19.06,10,-5,1,0,24,0,0.14,0,0.145,1,1,100,20,0,22,1,NA,NA,NA,NA
371253,V1,0,0,0,0,1,0,111,0,0.8,0,0,1,1,100,100,0,25,1,NA,NA,2,-0.9
371272,1,3.2,59.304,4,-2,1,0,9,0,0.408,0,0.145,1,0,100,8,0,22,1,NA,NA,NA,NA
371276,V1,0,0,0,0,1,0,33,0,0.8,0,0,1,1,100,30,0,25,1,NA,NA,2,1
371276,W1,0,0,0,0,1,0,55.556,0,0.3022,0,0,1,1,100,50,0,25,1,NA,NA,3,1
371277,1,6,7.5,7.5,-3.75,1,0,18,0,0.014,0,0.145,1,0,100,15,0,22,1,NA,NA,NA,NA
371279,W1,0,0,0,0,1,0,63.333,0,0.3022,0,0,1,1,100,57,0,25,1,NA,NA,3,-0.9
371286,1,3.2,-2.571,4,-2,1,0,9,0,0.408,0,0.145,1,1,100,8,0,22,1,NA,NA,NA,NA
371289,1,4.8,27.282,6,-3,1,0,14,0,0.193,0,0.145,1,1,100,12,0,22,1,NA,NA,NA,NA
371296,V1,0,0,0,0,1,0,83.333,0,0.8,0,0,1,1,100,75,0,25,1,NA,NA,3,-0.9
371306,1,4.8,0.416,6,-3,1,0,14,0,0.154,0,0.145,1,1,100,12,0,22,1,NA,NA,NA,NA
371306,2,4.8,0.416,6,-3,1,0,14,0,0.154,0,0.145,1,1,100,12,0,22,1,NA,NA,NA,NA
371306,3,4.8,0.416,6,-3,1,0,14,0,0.154,0,0.145,1,1,100,12,0,22,1,NA,NA,NA,NA
371306,4,4.8,0.416,6,-3,1,0,14,0,0.154,0,0.145,1,1,100,12,0,22,1,NA,NA,NA,NA
371306,5,9.6,0.832,12,-6,1,0,28,0,0.154,0,0.145,1,1,100,24,0,22,1,NA,NA,NA,NA
371306,6,9.6,0.832,12,-6,1,0,28,0,0.154,0,0.145,1,1,100,24,0,22,1,NA,NA,NA,NA
371311,1,4.8,-0.55,6,-3,1,0,14,0,0.154,0,0.145,1,1,100,12,0,22,1,NA,NA,NA,NA
371311,2,4.8,-0.55,6,-3,1,0,14,0,0.154,0,0.145,1,1,100,12,0,22,1,NA,NA,NA,NA
371311,3,4.8,-0.55,6,-3,1,0,14,0,0.154,0,0.145,1,1,100,12,0,22,1,NA,NA,NA,NA
371311,4,4.8,-0.55,6,-3,1,0,14,0,0.154,0,0.145,1,1,100,12,0,22,1,NA,NA,NA,NA
371311,5,4.8,-0.55,6,-3,1,0,14,0,0.154,0,0.145,1,1,100,12,0,22,1,NA,NA,NA,NA
371311,6,4.8,-0.55,6,-3,1,0,14,0,0.154,0,0.145,1,1,100,12,0,22,1,NA,NA,NA,NA
371311,7,4.8,-0.55,6,-3,1,0,14,0,0.154,0,0.145,1,1,100,12,0,22,1,NA,NA,NA,NA
371311,8,4.8,-0.55,6,-3,1,0,14,0,0.154,0,0.145,1,1,100,12,0,22,1,NA,NA,NA,NA
371401,W1,0,0,0,0,1,0,111.111,0,0.3022,0,0,1,1,100,100,0,25,1,NA,NA,3,-0.9
371402,W1,0,0,0,0,1,0,88.889,0,0.3022,0,0,1,1,100,80,0,25,1,NA,NA,3,-0.9
371403,W1,0,0,0,0,1,0,222.222,0,0.3022,0,0,1,1,100,200,0,25,1,NA,NA,3,-0.9
371404,W1,0,0,0,0,1,0,83.333,0,0.3022,0,0,1,1,100,75,0,25,1,NA,NA,3,-0.9
371409,W1,0,0,0,0,1,0,55,0,0.3022,0,0,1,1,100,50,0,25,1,NA,NA,3,-0.9
371412,W1,0,0,0,0,1,0,83.333,0,0.3022,0,0,1,1,100,75,0,25,1,NA,NA,3,-0.9
372004,W1,0,0,0,0,1,0,83.333,0,0.3022,0,0,1,1,100,75,0,25,1,NA,NA,3,-0.9
372004,W2,0,0,0,0,1,0,111.111,0,0.3022,0,0,1,1,100,100,0,25,1,NA,NA,3,-0.9
372004,W3,0,0,0,0,1,0,33.333,0,0.3022,0,0,1,1,100,30,0,25,1,NA,NA,3,-0.9
372005,3,145.53,-32.671,105,-52.5,1,0,247,0,0.35,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
372005,4,145.53,-32.671,105,-52.5,1,0,247,0,0.35,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
372005,5,145.53,-32.671,105,-52.5,1,0,247,0,0.35,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
372005,6,173.25,-38.894,125,-62.5,1,0,294,0,0.35,0,0.145,1,1,100,250,0,21,1,NA,NA,NA,NA
372005,7,173.25,-38.894,125,-62.5,1,0,294,0,0.35,0,0.145,1,1,100,250,0,21,1,NA,NA,NA,NA
372005,8,173.25,-38.894,125,-62.5,1,0,294,0,0.35,0,0.145,1,1,100,250,0,21,0.5,2015,0.5,NA,NA
372006,1,145.53,105,105,-52.5,1,0,247,0,0.3,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
372007,1,112,80,80,-40,1,0,188,0,0.35,0,0.145,1,1,100,160,0,13,1,NA,NA,NA,NA
372007,2,112,80,80,-40,1,0,188,0,0.35,0,0.145,1,1,100,160,0,13,1,NA,NA,NA,NA
372009,5,138.6,34.328,100,-50,1,0,235,0,0.2297,0,0.145,1,1,100,200,0,21,1,NA,NA,NA,NA
372016,V1,0,0,0,0,1,0,278,0,0.8,0,0,1,1,100,250,0,25,1,NA,NA,2,-0.9
372024,5,43.2,54,54,-27,1,0,127,0,0.35,0,0.145,1,1,100,108,0,24,1,NA,NA,NA,NA
372024,6,43.2,54,54,-27,1,0,127,0,0.35,0,0.145,1,1,100,108,0,24,1,NA,NA,NA,NA
372024,G1,43.2,54,54,-27,1,0,127,0,0.35,0,0.145,1,1,100,108,0,24,1,NA,NA,NA,NA
372024,G2,43.2,54,54,-27,1,0,127,0,0.35,0,0.145,1,1,100,108,0,24,1,NA,NA,NA,NA
372024,G3,48,60,60,-30,1,0,141,0,0.35,0,0.145,1,1,100,120,0,24,1,NA,NA,NA,NA
372024,G4,48,60,60,-30,1,0,141,0,0.35,0,0.145,1,1,100,120,0,24,1,NA,NA,NA,NA
372026,1,145.53,130,105,-52.5,1,0,247,0,0.2297,0,0.145,1,0,100,210,0,21,1,NA,NA,NA,NA
372034,1,32,16.934,40,-20,1,0,94,0,0.17,0,0.145,1,1,100,80,0,22,1,NA,NA,NA,NA
372034,2,32,16.934,40,-20,1,0,94,0,0.17,0,0.145,1,1,100,80,0,22,1,NA,NA,NA,NA
372034,3,32,16.934,40,-20,1,0,94,0,0.17,0,0.145,1,1,100,80,0,22,1,NA,NA,NA,NA
372034,4,32,16.934,40,-20,1,0,94,0,0.17,0,0.145,1,1,100,80,0,22,1,NA,NA,NA,NA
372039,V1,0,0,0,0,1,0,56,0,0.8,0,0,1,1,100,50,0,25,1,NA,NA,2,-0.9
372040,1,26,-3.278,32.5,-16.25,1,0,76,0,0.17,0,0.145,1,1,100,65,0,22,1,NA,NA,NA,NA
372040,2,26,-3.278,32.5,-16.25,1,0,76,0,0.17,0,0.145,1,1,100,65,0,22,1,NA,NA,NA,NA
372040,3,26,-3.278,32.5,-16.25,1,0,76,0,0.17,0,0.145,1,1,100,65,0,22,1,NA,NA,NA,NA
372040,4,26,-3.278,32.5,-16.25,1,0,76,0,0.17,0,0.145,1,1,100,65,0,22,1,NA,NA,NA,NA
372040,5,31.2,-3.934,39,-19.5,1,0,92,0,0.17,0,0.145,1,1,100,78,0,22,1,NA,NA,NA,NA
372040,6,31.2,-3.934,39,-19.5,1,0,92,0,0.17,0,0.145,1,1,100,78,0,22,1,NA,NA,NA,NA
372040,7,31.2,-3.934,39,-19.5,1,0,92,0,0.17,0,0.145,1,1,100,78,0,22,1,NA,NA,NA,NA
372040,8,31.2,-3.934,39,-19.5,1,0,92,0,0.17,0,0.145,1,1,100,78,0,22,1,NA,NA,NA,NA
372043,1,24,30,30,-15,1,0,71,0.00323,0.12,0.00932,0.145,1,1,100,60,0,22,1,NA,NA,NA,NA
372046,1,27.72,20,20,-10,1,0,47,0,0.14,0,0.145,1,0,100,40,0,21,0.5,2018,0.5,NA,NA
372046,2,27.72,-20,20,-10,1,0,47,0,0.14,0,0.145,1,0,100,40,0,21,0.5,2018,0.5,NA,NA
372050,1,41.58,30,30,-15,1,0,71,0,0.135,0,0.145,1,0,100,60,0,21,1,NA,NA,NA,NA
372051,1,56,70,70,-35,1,0,165,0,0.35,0,0.145,1,1,100,140,0,22,1,NA,NA,NA,NA
372051,2,56,70,70,-35,1,0,165,0,0.35,0,0.145,1,1,100,140,0,22,1,NA,NA,NA,NA
372051,3,84,105,105,-52.5,1,0,247,0,0.35,0,0.145,1,1,100,210,0,22,1,NA,NA,NA,NA
372051,4,84,105,105,-52.5,1,0,247,0,0.35,0,0.145,1,1,100,210,0,22,1,NA,NA,NA,NA
372051,5,84,105,105,-52.5,1,0,247,0,0.35,0,0.145,1,1,100,210,0,22,1,NA,NA,NA,NA
372052,5,346.5,250,250,-125,1,0,588,0,0.22,0,0.145,1,1,100,500,0,21,1,NA,NA,NA,NA
372052,6,346.5,250,250,-125,1,0,588,0,0.22,0,0.145,1,1,100,500,0,21,1,NA,NA,NA,NA
372052,7,103.95,75,75,-37.5,1,0,176,0,0.12,0,0.145,1,1,100,150,0,21,1,NA,NA,NA,NA
372052,8,173.25,125,125,-62.5,1,0,294,0,0.2297,0,0.145,1,1,100,250,0,21,1,NA,NA,NA,NA
372052,G1,72,90,90,-45,1,0,212,0,0.12,0,0.145,1,1,100,180,0,24,1,NA,NA,NA,NA
372053,1,145.53,30.479,105,-52.5,1,0,247,0,0.35,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
372053,2,145.53,30.479,105,-52.5,1,0,247,0,0.35,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
372053,3,145.53,30.479,105,-52.5,1,0,247,0,0.35,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
372053,4,145.53,30.479,105,-52.5,1,0,247,0,0.35,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
372055,V1,0,0,0,0,1,0,111,0,0.8,0,0,1,1,100,100,0,25,1,NA,NA,2,-0.9
372058,W1,0,0,0,0,1,0,222.222,0,0.3022,0,0,1,1,100,200,0,25,1,NA,NA,3,-0.9
372065,V1,0,0,0,0,1,0,111,0,0.8,0,0,1,1,100,100,0,25,1,NA,NA,2,-0.9
372073,V1,0,0,0,0,1,0,111,0,0.8,0,0,1,1,100,100,0,25,1,NA,NA,2,-0.9
372076,W1,0,-16.951,-16.951,-16.951,1,0,55.556,0,0.3022,0,0,1,0,100,50,0,25,1,NA,NA,3,-0.9
372077,W1,0,-69.5,-69.5,-69.5,1,0,227.778,0,0.3022,0,0,1,0,100,205,0,25,1,NA,NA,3,-0.9
372078,V1,0,0,0,0,1,0,139,0,0.8,0,0,1,1,100,125,0,25,1,NA,NA,2,-0.9
372084,V1,0,0,0,0,1,0,67,0,0.8,0,0,1,1,100,60,0,25,1,NA,NA,2,-0.9
372086,S1,0,0,0,0,1,0,111.111,0,99999,0,0,1,1,100,100,0,25,1,NA,NA,2,1
372088,1,8,-5,10,-5,1,0,24,0,0.35,0,0.145,1,1,100,20,0,22,1,NA,NA,NA,NA
372088,2,8,-5,10,-5,1,0,24,0,0.35,0,0.145,1,1,100,20,0,22,1,NA,NA,NA,NA
372089,7,60,46.338,75,-37.5,1,0,176,0,0.12,0,0.145,1,1,100,150,0,22,1,NA,NA,NA,NA
372090,1,173.25,125,125,-62.5,1,0,294,0,0.35,0,0.145,1,1,100,250,0,31,1,NA,NA,NA,NA
372090,2,173.25,125,125,-62.5,1,0,294,0,0.35,0,0.145,1,1,100,250,0,31,1,NA,NA,NA,NA
372105,1,16,20,20,-10,1,0,47,0,0.17,0,0.145,1,1,100,40,0,22,1,NA,NA,NA,NA
372105,2,16,20,20,-10,1,0,47,0,0.17,0,0.145,1,1,100,40,0,22,1,NA,NA,NA,NA
372110,W1,0,0,0,0,1,0,103.333,0,0.3022,0,0,1,1,100,93,0,25,1,NA,NA,3,-0.9
372110,W2,0,0,0,0,1,0,277.778,0,0.3022,0,0,1,1,100,250,0,25,1,NA,NA,3,-0.9
372111,3,173.25,75.303,125,-62.5,1,0,294,0,0.35,0,0.145,1,1,100,250,0,21,1,NA,NA,NA,NA
372111,4,173.25,75.303,125,-62.5,1,0,294,0,0.35,0,0.145,1,1,100,250,0,21,1,NA,NA,NA,NA
372115,W1,0,0,0,0,1,0,366.667,0,0.3022,0,0,1,1,100,330,0,25,1,NA,NA,3,-0.9
372126,1,8.8,11,11,-5.5,1,0,26,0,0.014,0,0.145,1,1,100,22,0,22,1,NA,NA,NA,NA
372138,1,9.6,13.156,12,-6,1,0,28,0,0.23,0,0.145,1,0,100,24,0,22,1,NA,NA,NA,NA
372142,W1,0,0,0,0,1,0,256.667,0,0.3022,0,0,1,1,100,231,0,25,1,NA,NA,3,-0.9
372145,1,50,62.5,62.5,-31.25,1,0,147,0,0.35,0,0.145,1,1,100,125,0,22,1,NA,NA,NA,NA
372145,2,50,62.5,62.5,-31.25,1,0,147,0,0.35,0,0.145,1,1,100,125,0,22,1,NA,NA,NA,NA
372152,V1,0,0,0,0,1,0,111,0,0.8,0,0,1,1,100,100,0,25,1,NA,NA,2,-0.9
372159,V1,0,0,0,0,1,0,56,0,0.8,0,0,1,1,100,50,0,25,1,NA,NA,2,-0.9
372159,W1,0,0,0,0,1,0,111.111,0,0.3022,0,0,1,1,100,100,0,25,1,NA,NA,3,-0.9
372160,V1,0,0,0,0,1,0,111,0,0.8,0,0,1,1,100,100,0,25,1,NA,NA,2,-0.9
372170,1,8.8,11,11,-5.5,1,0,26,0,0.14,0,0.145,1,1,100,22,0,22,1,NA,NA,NA,NA
372176,1,6,7.5,7.5,-3.75,1,0,18,0,0.23,0,0.145,1,1,100,15,0,32,1,NA,NA,NA,NA
372176,2,6,7.5,7.5,-3.75,1,0,18,0,0.23,0,0.145,1,1,100,15,0,32,1,NA,NA,NA,NA
372179,V1,0,0,0,0,1,0,33,0,0.8,0,0,1,1,100,30,0,25,1,NA,NA,2,-0.9
372179,W1,0,0,0,0,1,0,188.889,0,0.3022,0,0,1,1,100,170,0,25,1,NA,NA,3,-0.9
372180,W1,0,0,0,0,1,0,283.333,0,0.3022,0,0,1,1,100,255,0,25,1,NA,NA,3,-0.9
372181,W1,0,-16.951,-16.951,-16.951,1,0,55.556,0,0.3022,0,0,1,0,100,50,0,25,1,NA,NA,3,-0.9
372184,1,8.8,11,11,-5.5,1,0,26,0,0.23,0,0.145,1,1,100,22,0,32,1,NA,NA,NA,NA
372186,V1,0,0,0,0,1,0,222,0,0.8,0,0,1,1,100,200,0,25,1,NA,NA,2,-0.9
372186,V2,0,0,0,0,1,0,111,0,0.8,0,0,1,1,100,100,0,25,1,NA,NA,2,-0.9
372187,1,25.2,-18,31.5,-15.75,1,0,74,0,0.1995,0,0.145,1,0,100,63,0,22,1,NA,NA,NA,NA
372188,1,10.8,13.5,13.5,-6.75,1,0,32,0,0.14,0,0.145,1,1,100,27,0,22,1,NA,NA,NA,NA
372190,1,8.8,-2,11,-5.5,1,0,26,0,0.23,0,0.145,1,0,100,22,0,34,1,NA,NA,NA,NA
372195,1,93.555,-9.898,67.5,-33.75,1,0,159,0.00248,0.35,0.00218,0.145,1,1,100,135,0,31,1,NA,NA,NA,NA
372195,2,93.555,-9.898,67.5,-33.75,1,0,159,0.00248,0.35,0.00218,0.145,1,1,100,135,0,31,1,NA,NA,NA,NA
372195,3,93.555,-9.898,67.5,-33.75,1,0,159,0.00248,0.35,0.00218,0.145,1,1,100,135,0,31,1,NA,NA,NA,NA
372195,4,93.555,-9.898,67.5,-33.75,1,0,159,0.00248,0.35,0.00218,0.145,1,1,100,135,0,31,1,NA,NA,NA,NA
372196,V1,0,0,0,0,1,0,167,0,0.8,0,0,1,1,100,150,0,25,1,NA,NA,2,-0.9
372196,W1,0,0,0,0,1,0,111.111,0,0.3022,0,0,1,1,100,100,0,25,1,NA,NA,3,-0.9
372198,V1,0,0,0,0,1,0,83,0,0.8,0,0,1,1,100,75,0,25,1,NA,NA,2,-0.9
372203,1,120,0,150,-75,1,0,353,0,0.3,0,0.145,1,0,100,300,0,22,1,NA,NA,NA,NA
372203,2,120,0,150,-75,1,0,353,0,0.3,0,0.145,1,0,100,300,0,22,1,NA,NA,NA,NA
372204,1,25,31.25,31.25,-15.625,1,0,74,0,0.26,0,0.145,1,1,100,62.5,0,32,1,NA,NA,NA,NA
372204,2,25,31.25,31.25,-15.625,1,0,74,0,0.26,0,0.145,1,1,100,62.5,0,32,1,NA,NA,NA,NA
372204,3,25,9.64,31.25,-15.625,1,0,74,0,0.26,0,0.145,1,0,100,62.5,0,32,1,NA,NA,NA,NA
372204,4,25,-31,31.25,-15.625,1,0,74,0,0.26,0,0.145,1,0,100,62.5,0,32,1,NA,NA,NA,NA
372215,S1,0,0,0,0,1,0,55.556,0,99999,0,0,1,1,100,50,0,25,1,NA,NA,2,1
372301,V1,0,0,0,0,1,0,139,0,0.8,0,0,1,1,100,125,0,25,1,NA,NA,2,-0.9
372301,V2,0,0,0,0,1,0,111,0,0.8,0,0,1,1,100,100,0,25,1,NA,NA,2,-0.9
372402,V1,0,0,0,0,1,0,277,0,0.8,0,0,1,1,100,250,0,25,1,NA,NA,2,-0.9
372402,W1,0,0,0,0,1,0,166,0,0.1773,0,0,1,1,100,150,0,25,1,NA,NA,3,-0.9
372402,W2,0,0,0,0,1,0,127,0,0.1773,0,0,1,1,100,115,0,25,1,NA,NA,3,-0.9
372403,W1,0,0,0,0,1,0,111.111,0,0.3022,0,0,1,1,100,100,0,25,1,NA,NA,3,-0.9
372404,W2,0,0,0,0,1,0,250,0,0.3022,0,0,1,1,100,250,0,25,1,NA,NA,3,1
372405,W1,0,-33.903,-33.903,-33.903,1,0,111.111,0,0.3022,0,0,1,0,100,100,0,25,1,NA,NA,3,-0.9
372406,W1,0,0,0,0,0.97,0,111.11,0,0.3022,0,0,1,1,100,100,0,25,1,NA,NA,3,-0.9
372407,W1,0,0,0,0,1,0,27,0,0.3022,0,0,1,1,100,25,0,25,1,NA,NA,3,-0.9
372408,S1,0,0,0,0,1,0,83,0,9999,0,0,1,1,100,75,0,25,1,NA,NA,2,1
372410,V1,0,0,0,0,1,0,278,0,0.8,0,0,1,1,100,250,0,25,1,NA,NA,2,-0.9
374006,2,145.53,-27.511,105,-52.5,1,0,247,0,0.2297,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
374006,3,145.53,-27.511,105,-52.5,1,0,247,0,0.2297,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
374006,4,145.53,-27.511,105,-52.5,1,0,247,0,0.2297,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
374006,5,346.5,-65.502,250,-125,1,0,588,0,0.2021,0,0.145,1,1,100,500,0,21,1,NA,NA,NA,NA
374006,6,346.5,-65.502,250,-125,1,0,588,0,0.2021,0,0.145,1,1,100,500,0,21,1,NA,NA,NA,NA
374006,7,346.5,-65.502,250,-125,1,0,588,0,0.2021,0,0.145,1,1,100,500,0,21,1,NA,NA,NA,NA
374009,1,145.53,-52.5,105,-52.5,1,0,247,0,0.2297,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
374009,2,145.53,-52.5,105,-52.5,1,0,247,0,0.2297,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
374017,1,378,94.719,270,-135,1,0,635,0,0.2021,0,0.145,1,1,100,540,0,13,1,NA,NA,NA,NA
374017,2,378,94.719,270,-135,1,0,635,0,0.2021,0,0.145,1,1,100,540,0,13,1,NA,NA,NA,NA
374023,1,207.9,-58.966,150,-75,1,0,353,0,0.22,0,0.145,1,1,100,300,0,21,1,NA,NA,NA,NA
374023,2,207.9,-58.966,150,-75,1,0,353,0,0.22,0,0.145,1,1,100,300,0,21,1,NA,NA,NA,NA
374023,3,207.9,-58.966,150,-75,1,0,353,0,0.22,0,0.145,1,1,100,300,0,21,1,NA,NA,NA,NA
374023,4,207.9,-58.966,150,-75,1,0,353,0,0.22,0,0.145,1,1,100,300,0,21,1,NA,NA,NA,NA
374024,1,256,-18.312,320,-160,1,0,753,0,0.22,0,0.145,1,1,100,640,0,14,1,NA,NA,NA,NA
374024,2,265.416,-18.985,331.77,-165.885,1,0,781,0,0.22,0,0.145,1,1,100,663.54,0,14,1,NA,NA,NA,NA
374024,3,265.416,-18.985,331.77,-165.885,1,0,781,0,0.22,0,0.145,1,1,100,663.54,0,14,1,NA,NA,NA,NA
374024,4,94,-6.724,117.5,-58.75,1,0,276,0,0.147,0,0.145,1,1,100,235,0,14,1,NA,NA,NA,NA
374026,1,100,2.581,125,-62.5,1,0,294,0,0.2297,0,0.145,1,1,100,250,0,22,1,NA,NA,NA,NA
374026,2,100,2.581,125,-62.5,1,0,294,0,0.2297,0,0.145,1,1,100,250,0,22,1,NA,NA,NA,NA
374026,3,100,2.581,125,-62.5,1,0,294,0,0.2297,0,0.145,1,1,100,250,0,22,1,NA,NA,NA,NA
374026,4,100,2.581,125,-62.5,1,0,294,0,0.2297,0,0.145,1,1,100,250,0,22,1,NA,NA,NA,NA
374027,5,346.5,-122.016,250,-125,1,0,588,0,0.12,0,0.145,1,1,100,500,0,21,1,NA,NA,NA,NA
374030,4,346.5,-116.948,250,-125,1,0,588,0,0.14,0,0.145,1,1,100,500,0,21,1,NA,NA,NA,NA
374030,5,346.5,-116.948,250,-125,1,0,588,0,0.14,0,0.145,1,1,100,500,0,21,1,NA,NA,NA,NA
374031,1,346.5,-76.037,250,-125,1,0,588,0,0.22,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
374031,2,346.5,-76.037,250,-125,1,0,588,0,0.22,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
374031,3,457.38,-100.369,330,-165,1,0,776,0,0.223,0,0.145,1,1,100,660,0,11,0.5,2016,0.5,NA,NA
374031,4,457.38,-100.369,330,-165,1,0,776,0,0.223,0,0.145,1,1,100,660,0,11,0.5,2017,0.5,NA,NA
374032,1,457.38,-128.769,330,-165,1,0,776,0,0.22,0,0.145,1,1,100,660,0,31,1,NA,NA,NA,NA
374032,2,457.38,-128.769,330,-165,1,0,776,0,0.22,0,0.145,1,1,100,660,0,31,1,NA,NA,NA,NA
374032,3,457.38,-128.769,330,-165,1,0,776,0,0.22,0,0.145,1,1,100,660,0,31,1,NA,NA,NA,NA
374034,1,207.9,-60.038,150,-75,1,0,353,0,0.22,0,0.145,1,1,100,300,0,31,1,NA,NA,NA,NA
374034,2,207.9,-60.038,150,-75,1,0,353,0,0.22,0,0.145,1,1,100,300,0,31,1,NA,NA,NA,NA
374035,1,108,-67.5,135,-67.5,1,0,318,0.00166,0.1855,0,0.145,1,1,100,270,0,32,1,NA,NA,NA,NA
374035,2,108,-67.5,135,-67.5,1,0,318,0.00166,0.1855,0,0.145,1,1,100,270,0,32,1,NA,NA,NA,NA
374036,1,187.11,-29.088,135,-67.5,1,0,318,0,0.22,0,0.145,1,1,100,270,0,31,1,NA,NA,NA,NA
374036,10,187.11,-29.088,135,-67.5,1,0,318,0,0.22,0,0.145,1,1,100,270,0,31,1,NA,NA,NA,NA
374036,2,187.11,-29.088,135,-67.5,1,0,318,0,0.22,0,0.145,1,1,100,270,0,31,1,NA,NA,NA,NA
374036,3,187.11,-29.088,135,-67.5,1,0,318,0,0.22,0,0.145,1,1,100,270,0,31,1,NA,NA,NA,NA
374036,4,187.11,-29.088,135,-67.5,1,0,318,0,0.22,0,0.145,1,1,100,270,0,31,1,NA,NA,NA,NA
374036,5,187.11,-29.088,135,-67.5,1,0,318,0,0.22,0,0.145,1,1,100,270,0,31,0.5,2021,0.5,NA,NA
374036,6,187.11,-29.088,135,-67.5,1,0,318,0,0.22,0,0.145,1,1,100,270,0,31,0.5,2021,0.5,NA,NA
374036,7,187.11,-29.088,135,-67.5,1,0,318,0,0.22,0,0.145,1,1,100,270,0,31,0.5,2021,0.5,NA,NA
374036,8,187.11,-29.088,135,-67.5,1,0,318,0,0.22,0,0.145,1,1,100,270,0,31,0.5,2021,0.5,NA,NA
374036,9,187.11,-29.088,135,-67.5,1,0,318,0,0.22,0,0.145,1,1,100,270,0,31,0.5,2021,0.5,NA,NA
374037,8,346.5,-125,250,-125,1,0,588,0,0.3,0,0.145,1,1,100,500,0,21,1,NA,NA,NA,NA
374037,9,346.5,-125,250,-125,1,0,588,0,0.3,0,0.145,1,1,100,500,0,21,0.5,2015,0.5,NA,NA
374038,10,457.38,-165,330,-165,1,0,777,0,0.3,0,0.145,1,1,100,660,0,21,1,NA,NA,NA,NA
374038,8,457.38,-165,330,-165,1,0,777,0,0.3,0,0.145,1,1,100,660,0,21,0.5,2015,0.5,NA,NA
374038,9,457.38,-165,330,-165,1,0,777,0,0.3,0,0.145,1,1,100,660,0,21,0.5,2016,0.5,NA,NA
374039,1,207.9,-75,150,-75,1,0,353,0,0.174,0,0.145,1,1,100,300,0,31,1,NA,NA,NA,NA
374055,1,187.11,-12.701,135,-67.5,1,0,318,0,0.22,0,0.145,1,1,100,270,0,31,1,NA,NA,NA,NA
374055,10,187.11,-12.701,135,-67.5,1,0,318,0,0.22,0,0.145,1,1,100,270,0,31,0.5,2015,0.5,NA,NA
374055,2,187.11,-12.701,135,-67.5,1,0,318,0,0.22,0,0.145,1,1,100,270,0,31,0.5,2021,0.5,NA,NA
374055,3,187.11,-12.701,135,-67.5,1,0,318,0,0.22,0,0.145,1,1,100,270,0,31,0.5,2021,0.5,NA,NA
374055,4,187.11,-12.701,135,-67.5,1,0,318,0,0.22,0,0.145,1,1,100,270,0,31,0.5,2021,0.5,NA,NA
374055,5,187.11,-12.701,135,-67.5,1,0,318,0,0.22,0,0.145,1,1,100,270,0,31,0.5,2021,0.5,NA,NA
374055,6,187.11,-12.701,135,-67.5,1,0,318,0,0.22,0,0.145,1,1,100,270,0,31,0.5,2021,0.5,NA,NA
374055,7,187.11,-12.701,135,-67.5,1,0,318,0,0.22,0,0.145,1,1,100,270,0,31,0.5,2021,0.5,NA,NA
374055,8,187.11,-12.701,135,-67.5,1,0,318,0,0.22,0,0.145,1,1,100,270,0,31,0.5,2021,0.5,NA,NA
374055,9,187.11,-12.701,135,-67.5,1,0,318,0,0.22,0,0.145,1,1,100,270,0,31,0.5,2021,0.5,NA,NA
374090,1,457.38,-242.908,207.092,-242.908,1,0,776.5,0.0026,0.21582,0.00664,0.1316,1,1,100,660,0,11,0.5,2017,0.5,NA,NA
374090,2,457.38,-242.908,207.092,-242.908,1,0,776.5,0.0026,0.21582,0.00664,0.1316,1,1,100,660,0,11,0.5,2017,0.5,NA,NA
374092,1,457.38,-54.717,330,-165,1,0,776,0,0.22,0,0.145,1,1,100,660,0,31,0.5,2021,0.5,NA,NA
374092,2,457.38,-54.717,330,-165,1,0,776,0,0.22,0,0.145,1,1,100,660,0,31,0.5,2021,0.5,NA,NA
374102,1,1218,-173.293,870,-435,1,0,2000,0,0.225,0,0.145,1.025,1,100,1740,0,13,0.5,2021,0.5,NA,NA
378032,1,457.38,-165,330,-165,1,0,776,0,0.12,0,0.145,1,1,100,660,0,31,1,NA,NA,NA,NA
378032,2,457.38,-165,330,-165,1,0,776,0,0.12,0,0.145,1,1,100,660,0,31,1,NA,NA,NA,NA
378057,1,457.38,-142.262,330,-165,1,0,776,0.0013,0.188,0,0.145,1,1,100,660,0,11,0.5,2019,0.5,NA,NA
