node.number,id,active.power.MW,reactive.power.MVAR,max.reactive.power.MVAR,min.reactive.power.MVAR,voltage.setpoint.pu,other.bus.reg,MVA,impedance1,impedance2,xfrmr.impedance1,xfrmr.impedance2,xfrmr.turns.ratio,status,pct.MVAR.to.hold.voltage,max.capacity.MW,min.output.MW,owner.number1,owner.fraction1,owner.number2,owner.fraction2,wind.control.mode,wind.power.factor
378057,2,457.38,-142.262,330,-165,1,0,776,0.0013,0.188,0,0.145,1,1,100,660,0,11,0.5,2019,0.5,NA,NA
378057,3,457.38,-142.262,330,-165,1,0,776,0.0013,0.188,0,0.145,1,1,100,660,0,11,0.5,2019,0.5,NA,NA
378057,4,457.38,-142.262,330,-165,1,0,776,0.0013,0.188,0,0.145,1,1,100,660,0,11,0.5,2019,0.5,NA,NA
410001,1,145.53,-9.176,105,-55,1,0,247,0,0.254,0,0.145,1,1,100,210,0,11,1,NA,NA,NA,NA
410001,2,145.53,-9.176,105,-55,1,0,247,0,0.254,0,0.145,1,1,100,210,0,11,1,NA,NA,NA,NA
410001,3,145.53,-9.176,105,-55,1,0,247,0,0.254,0,0.145,1,1,100,210,0,11,1,NA,NA,NA,NA
410001,4,145.53,-9.176,105,-55,1,0,247,0,0.254,0,0.145,1,1,100,210,0,11,1,NA,NA,NA,NA
411001,1,76.23,-40.46,44.397,-40.46,1,0,125,0,0.225,0,0.12,1.025,1,100,110,0,11,1,NA,NA,NA,NA
411001,2,76.23,-40.46,44.397,-40.46,1,0,125,0,0.225,0,0.12,1.025,1,100,110,0,11,1,NA,NA,NA,NA
411025,1,76.23,-24.957,67.976,-44.399,1.00706,0,137.5,0,0.225,0,0.112,1.025,1,100,110,0,21,1,NA,NA,NA,NA
411025,2,76.23,-24.957,67.976,-44.399,1.00706,0,137.5,0,0.225,0,0.112,1.025,1,100,110,0,21,1,NA,NA,NA,NA
412001,1,135.135,-75.242,95.425,-80.361,1,0,247,0,0.254,0,0.14,1,1,100,195,-9999,11,1,NA,NA,NA,NA
412001,2,135.135,-66,132,-66,1,0,322,0,0.254,0,0.12,1,1,100,195,0,11,1,NA,NA,NA,NA
412025,1,173.25,-80,125,-80,1,0,294,0,0.2297,0,0.14,1,1,100,250,0,21,0.5,2016,0.5,NA,NA
412025,2,173.25,-80,125,-80,1,0,294,0,0.2297,0,0.14,1,1,100,250,-9999,21,0.5,2017,0.5,NA,NA
414010,1,346.5,-125,250,-125,1,0,588,0,0.22,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
414010,2,346.5,-125,250,-125,1,0,588,0,0.22,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
414010,3,346.5,-125,250,-125,1,0,588,0,0.22,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
414020,1,346.5,-46.773,250,-125,1,0,588,0,0.22,0,0.145,1,1,100,500,0,11,0.5,2016,0.5,NA,NA
414020,2,346.5,-46.773,250,-125,1,0,588,0,0.22,0,0.145,1,1,100,500,0,11,0.5,2017,0.5,NA,NA
414031,1,457.38,-96.681,314.557,-268.521,1,0,823.5,0,0.22,0,0.145,1.025,1,100,660,0,11,0.5,2017,0.5,NA,NA
414031,2,457.38,-96.681,314.557,-268.521,1,0,823.5,0,0.22,0,0.145,1.025,1,100,660,0,11,0.5,2017,0.5,NA,NA
414031,3,457.38,-96.681,314.557,-268.521,1,0,823.5,0,0.22,0,0.145,1.025,1,100,660,0,11,0.5,2018,0.5,NA,NA
414052,1,457.38,-217.977,314.557,-268.521,1,0,823.5,0,0.223,0,0.145,1,1,100,660,0,11,0.5,2017,0.5,NA,NA
414052,2,457.38,-217.977,314.557,-268.521,1,0,823.5,0,0.22,0,0.145,1,1,100,660,0,11,0.5,2017,0.5,NA,NA
414052,3,457.38,-217.977,314.557,-268.521,1,0,823.5,0,0.22,0,0.145,1,1,100,660,0,11,0.5,2018,0.5,NA,NA
414066,1,457.38,-66.957,300,-150,1.01,0,776,0,0.22,0,0.145,1,0,100,660,0,31,1,NA,NA,NA,NA
414066,2,457.38,-66.957,300,-150,1.01,0,776,0,0.22,0,0.145,1,0,100,660,0,31,1,NA,NA,NA,NA
414066,3,457.38,-66.957,300,-150,1.01,0,776,0,0.22,0,0.145,1,0,100,660,0,31,1,NA,NA,NA,NA
414066,4,457.38,-66.957,300,-150,1.01,0,776,0,0.223,0,0.145,1,0,100,660,0,31,1,NA,NA,NA,NA
414094,1,457.38,3.834,300,-150,1,0,776,0,0.223,0,0.145,1,0,100,660,0,31,1,NA,NA,NA,NA
414094,2,457.38,3.834,300,-150,1,0,776,0,0.223,0,0.145,1,0,100,660,0,31,1,NA,NA,NA,NA
414095,1,457.38,-65.196,300,-150,1,0,776,0,0.223,0,0.145,1,0,100,660,0,31,1,NA,NA,NA,NA
414095,2,457.38,-65.196,300,-150,1,0,776,0,0.223,0,0.145,1,0,100,660,0,31,1,NA,NA,NA,NA
414102,4,457.38,-145.842,314.557,-268.521,1,0,823.5,0,0.22,0,0.145,1,1,100,660,0,11,1,NA,NA,NA,NA
414102,5,457.38,-145.842,314.557,-268.521,1,0,823.5,0,0.22,0,0.145,1,1,100,660,0,11,1,NA,NA,NA,NA
420001,1,346.5,14.819,250,-125,1,0,588,0,0.223,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
420001,2,346.5,14.819,250,-125,1,0,588,0,0.223,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
420001,3,346.5,14.819,250,-125,1,0,588,0,0.223,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
420001,4,346.5,14.819,250,-125,1,0,588,0,0.223,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
420002,5,346.5,14.831,250,-125,1,0,588,0,0.223,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
420002,6,346.5,14.831,250,-125,1,0,588,0,0.223,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
420003,1,68,-27.105,100,-50,1,0,200,0,0.141,0,0.145,1,1,100,170,0,12,1,NA,NA,NA,NA
420003,2,68,-27.105,100,-50,1,0,200,0,0.141,0,0.145,1,1,100,170,0,12,1,NA,NA,NA,NA
420003,3,68,-27.105,100,-50,1,0,200,0,0.141,0,0.145,1,1,100,170,0,12,1,NA,NA,NA,NA
420003,4,68,-27.105,100,-50,1,0,200,0,0.141,0,0.145,1,1,100,170,0,12,1,NA,NA,NA,NA
420003,5,68,-27.105,100,-50,1,0,200,0,0.141,0,0.145,1,1,100,170,0,12,1,NA,NA,NA,NA
420003,6,68,-27.105,100,-50,1,0,200,0,0.141,0,0.145,1,1,100,170,0,12,1,NA,NA,NA,NA
421008,1,43.312,14.953,30,-15,1,0,71,0,0.12,0,0.145,1,0,100,62.5,0,21,1,NA,NA,NA,NA
421008,2,43.312,-4.015,30,-15,1,0,71,0,0.12,0,0.145,1,0,100,62.5,0,21,1,NA,NA,NA,NA
421008,3,43.312,-4.015,30,-15,1,0,71,0,0.12,0,0.145,1,0,100,62.5,0,21,1,NA,NA,NA,NA
421008,4,43.312,-4.015,30,-15,1,0,71,0,0.12,0,0.145,1,0,100,62.5,0,21,1,NA,NA,NA,NA
421011,1,12.8,-6.6,18.5,-9.3,1,0,35,0,0.196,0,0.145,1,1,100,32,0,22,1,NA,NA,NA,NA
421011,2,12.8,-6.6,18.5,-9.3,1,0,35,0,0.196,0,0.145,1,1,100,32,0,22,1,NA,NA,NA,NA
421011,3,19.8,-6,12,-6,1,0,55,0,0.196,0,0.145,1,1,100,49.5,0,22,1,NA,NA,NA,NA
421011,4,19.8,-6,12,-6,1,0,55,0,0.196,0,0.145,1,1,100,49.5,0,22,1,NA,NA,NA,NA
421011,5,15,-7.734,20,-10,1,0,42,0,0.196,0,0.145,1,1,100,37.5,0,22,1,NA,NA,NA,NA
421011,6,15,-7.734,20,-10,1,0,42,0,0.196,0,0.145,1,1,100,37.5,0,22,1,NA,NA,NA,NA
421011,7,15,-7.734,20,-10,1,0,42,0,0.196,0,0.145,1,1,100,37.5,0,22,1,NA,NA,NA,NA
421516,1,128.205,123.339,92.5,-46.3,1,0,218,0,0.2297,0,0.145,1,0,100,185,0,31,1,NA,NA,NA,NA
421521,1,9.6,-6,12,-6,1,0,28,0,0.25,0,0.145,1,1,100,24,0,22,1,NA,NA,NA,NA
421521,2,9.6,-6,12,-6,1,0,28,0,0.25,0,0.145,1,1,100,24,0,22,1,NA,NA,NA,NA
421521,3,9.6,-6,12,-6,1,0,28,0,0.25,0,0.145,1,1,100,24,0,22,1,NA,NA,NA,NA
421535,1,37.422,100.569,27,-13.5,1,0,64,0,0.2297,0,0.145,1,0,100,54,0,31,1,NA,NA,NA,NA
421535,2,37.422,27,27,-13.5,1,0,64,0,0.2297,0,0.145,1,0,100,54,0,31,1,NA,NA,NA,NA
421602,1,83.16,-6.151,60,-30,1,0,141,0,0.13,0,0.145,1,0,100,120,0,31,1,NA,NA,NA,NA
421602,2,83.16,-18.746,60,-30,1,0,141,0,0.13,0,0.145,1,0,100,120,0,31,1,NA,NA,NA,NA
421602,3,83.16,0,60,-30,1,0,141,0,0.13,0,0.145,1,0,100,120,0,31,1,NA,NA,NA,NA
421603,1,65.835,4.558,60,-30,1,0,110,0,0.13,0,0.145,1,0,100,95,0,31,1,NA,NA,NA,NA
422001,1,60,-37.5,75,-37.5,1,0,176,0,0.17,0,0.145,1,1,100,150,0,22,1,NA,NA,NA,NA
422001,2,60,-37.5,75,-37.5,1,0,176,0,0.17,0,0.145,1,1,100,150,0,22,1,NA,NA,NA,NA
422001,3,60,-37.5,75,-37.5,1,0,176,0,0.17,0,0.145,1,1,100,150,0,22,1,NA,NA,NA,NA
422001,4,60,-37.5,75,-37.5,1,0,176,0,0.17,0,0.145,1,1,100,150,0,22,1,NA,NA,NA,NA
422002,1,24,-10.122,30,-15,1,0,71,0,0.2025,0,0.145,1,1,100,60,0,22,1,NA,NA,NA,NA
422002,2,24,-10.122,30,-15,1,0,71,0,0.2025,0,0.145,1,1,100,60,0,22,1,NA,NA,NA,NA
422002,3,24,-10.122,30,-15,1,0,71,0,0.2025,0,0.145,1,1,100,60,0,22,1,NA,NA,NA,NA
422002,4,24,-10.122,30,-15,1,0,71,0,0.2025,0,0.145,1,1,100,60,0,22,1,NA,NA,NA,NA
422002,5,24,-10.122,30,-15,1,0,71,0,0.2025,0,0.145,1,1,100,60,0,22,1,NA,NA,NA,NA
422002,6,24,-10.122,30,-15,1,0,71,0,0.2025,0,0.145,1,1,100,60,0,22,1,NA,NA,NA,NA
422002,7,30,-12.653,37.5,-18.8,1,0,88,0,0.2025,0,0.145,1,1,100,75,0,22,1,NA,NA,NA,NA
422002,8,30,-12.653,37.5,-18.8,1,0,88,0,0.2025,0,0.145,1,1,100,75,0,22,1,NA,NA,NA,NA
422003,1,32,-20,40,-20,1,0,94,0,0.2025,0,0.145,1,1,100,80,0,22,1,NA,NA,NA,NA
422003,2,32,-20,40,-20,1,0,94,0,0.2025,0,0.145,1,1,100,80,0,22,1,NA,NA,NA,NA
422003,3,32,-20,40,-20,1,0,94,0,0.2025,0,0.145,1,1,100,80,0,22,1,NA,NA,NA,NA
422003,4,32,-20,40,-20,1,0,94,0,0.2025,0,0.145,1,1,100,80,0,22,1,NA,NA,NA,NA
422008,1,76.23,-27.5,55,-27.5,1,0,129,0,0.1505,0,0.145,1,1,100,110,0,21,1,NA,NA,NA,NA
422008,2,76.23,-27.5,55,-27.5,1,0,129,0,0.1505,0,0.145,1,1,100,110,0,21,1,NA,NA,NA,NA
422010,1,20,-12.5,25,-12.5,1,0,59,0,0.196,0,0.145,1,1,100,50,0,22,1,NA,NA,NA,NA
422010,2,20,-12.5,25,-12.5,1,0,59,0,0.196,0,0.145,1,1,100,50,0,22,1,NA,NA,NA,NA
422010,3,20,-12.5,25,-12.5,1,0,59,0,0.196,0,0.145,1,1,100,50,0,22,1,NA,NA,NA,NA
422010,4,20,-12.5,25,-12.5,1,0,59,0,0.196,0,0.145,1,1,100,50,0,22,1,NA,NA,NA,NA
422010,5,20,-12.5,25,-12.5,1,0,59,0,0.196,0,0.145,1,1,100,50,0,22,1,NA,NA,NA,NA
422020,1,145.53,-57.5,115,-57.5,1,0,230,0,0.2297,0,0.145,1,1,100,210,0,21,0.5,2017,0.5,NA,NA
422020,2,145.53,-57.5,115,-57.5,1,0,230,0,0.2297,0,0.145,1,1,100,210,0,21,0.5,2018,0.5,NA,NA
422030,1,83.16,-1.85,60,-30,1,0,141,0,0.13,0,0.145,1,0,100,120,0,31,1,NA,NA,NA,NA
422030,2,83.16,-1.85,60,-30,1,0,141,0,0.13,0,0.145,1,0,100,120,0,31,1,NA,NA,NA,NA
422030,3,83.16,-1.85,60,-30,1,0,141,0,0.13,0,0.145,1,0,100,120,0,31,1,NA,NA,NA,NA
422030,4,83.16,-1.85,60,-30,1,0,141,0,0.13,0,0.145,1,0,100,120,0,31,1,NA,NA,NA,NA
422030,5,83.16,-1.85,60,-30,1,0,141,0,0.13,0,0.145,1,0,100,120,0,31,1,NA,NA,NA,NA
422030,6,83.16,-1.85,60,-30,1,0,141,0,0.13,0,0.145,1,0,100,120,0,31,1,NA,NA,NA,NA
422030,7,83.16,-30,60,-30,1,0,141,0,0.13,0,0.145,1,0,100,120,0,31,1,NA,NA,NA,NA
422030,8,83.16,-1.85,60,-30,1,0,141,0,0.13,0,0.145,1,0,100,120,0,31,1,NA,NA,NA,NA
422030,9,83.16,6.266,60,-30,1,0,141,0,0.13,0,0.145,1,0,100,120,0,31,1,NA,NA,NA,NA
422605,1,83.16,-5.462,60,-30,1,0,141,0,0.13,0,0.145,1,0,100,120,0,31,1,NA,NA,NA,NA
422605,2,83.16,2.938,60,-30,1,0,141,0,0.13,0,0.145,1,0,100,120,0,31,1,NA,NA,NA,NA
422606,1,83.16,23.636,60,-30,1,0,141,0,0.13,0,0.145,1,0,100,120,0,31,1,NA,NA,NA,NA
422606,2,83.16,27.864,60,-30,1,0,141,0,0.13,0,0.145,1,0,100,120,0,31,1,NA,NA,NA,NA
422607,1,83.16,28.302,60,-30,1,0,141,0,0.13,0,0.145,1,0,100,120,0,31,1,NA,NA,NA,NA
422609,2,322.245,-28.16,232.5,-116.3,1,0,547,0,0.212,0,0.145,1,0,100,465,0,31,1,NA,NA,NA,NA
422610,1,83.16,10.701,60,-30,1,0,141,0,0.13,0,0.145,1,0,100,120,0,31,1,NA,NA,NA,NA
422610,2,83.16,10.701,60,-30,1,0,141,0,0.13,0,0.145,1,0,100,120,0,31,1,NA,NA,NA,NA
422610,3,83.16,8.553,60,-30,1,0,141,0,0.13,0,0.145,1,0,100,120,0,31,1,NA,NA,NA,NA
422610,4,83.16,6.139,60,-30,1,0,141,0,0.13,0,0.145,1,0,100,120,0,31,1,NA,NA,NA,NA
422610,5,83.16,6.139,60,-30,1,0,141,0,0.13,0,0.145,1,0,100,120,0,31,1,NA,NA,NA,NA
422610,6,83.16,6.139,60,-30,1,0,141,0,0.13,0,0.145,1,0,100,120,0,31,1,NA,NA,NA,NA
422610,7,83.16,0,60,-30,1,0,141,0,0.13,0,0.145,1,0,100,120,0,31,1,NA,NA,NA,NA
424023,1,242.55,-85,170,-85,1,0,388,0,0.2297,0,0.145,1,0,100,350,0,31,1,NA,NA,NA,NA
424023,2,242.55,-85,170,-85,1,0,388,0,0.2297,0,0.145,1,0,100,350,0,31,1,NA,NA,NA,NA
424023,3,242.55,-85,170,-85,1,0,388,0,0.2297,0,0.145,1,0,100,350,0,31,1,NA,NA,NA,NA
424026,1,363.825,-50.417,270,-130,1,0,583,0,0.223,0,0.145,1,1,100,525,0,31,0.5,2016,0.5,NA,NA
424026,2,363.825,-50.417,270,-130,1,0,583,0,0.22,0,0.145,1,1,100,525,0,31,0.5,2017,0.5,NA,NA
424027,1,415.8,-36.766,314.557,-268.521,1.01,0,756,0,0.223,0,0.145,1,1,100,600,0,31,1,NA,NA,NA,NA
424027,2,415.8,-36.766,314.557,-268.521,1.01,0,756,0,0.22,0,0.145,1,1,100,600,0,31,1,NA,NA,NA,NA
424027,3,415.8,-36.766,314.557,-268.521,1.01,0,756,0,0.22,0,0.145,1,1,100,600,0,31,1,NA,NA,NA,NA
424027,4,415.8,-36.766,314.557,-268.521,1.01,0,756,0,0.22,0,0.145,1,1,100,600,0,31,1,NA,NA,NA,NA
424028,1,457.38,-92.644,314.557,-268.521,1,0,776,0,0.22,0,0.145,1,1,100,660,0,31,0.5,2021,0.5,NA,NA
424028,2,457.38,-92.644,314.557,-268.521,1,0,776,0,0.22,0,0.145,1,1,100,660,0,31,0.5,2021,0.5,NA,NA
424029,1,242.55,-28.037,170,-85,1,0,388,0,0.2,0,0.145,1,1,100,350,0,31,1,NA,NA,NA,NA
424029,2,242.55,-28.037,170,-85,1,0,388,0,0.2,0,0.145,1,1,100,350,0,31,1,NA,NA,NA,NA
424029,3,242.55,-28.037,170,-85,1,0,388,0,0.2,0,0.145,1,1,100,350,0,31,1,NA,NA,NA,NA
424029,4,242.55,-28.037,170,-85,1,0,388,0,0.2,0,0.145,1,1,100,350,0,31,1,NA,NA,NA,NA
424030,1,415.8,-53.029,314.557,-268.521,1,0,660,0,0.22,0,0.145,1,1,100,600,0,31,1,NA,NA,NA,NA
424030,2,415.8,-53.029,314.557,-268.521,1,0,660,0,0.22,0,0.145,1,1,100,600,0,31,1,NA,NA,NA,NA
424034,1,363.825,57.288,270,-130,1,0,588,0,0.22,0,0.145,1,0,100,525,0,31,1,NA,NA,NA,NA
424034,2,363.825,57.288,270,-130,1,0,588,0,0.22,0,0.145,1,0,100,525,0,31,1,NA,NA,NA,NA
424035,1,242.55,-45.223,175,-87.5,1.01,0,420,0,0.22,0,0.145,1,1,100,350,0,31,0.5,2015,0.5,NA,NA
424035,2,242.55,-45.223,175,-87.5,1.01,0,420,0,0.22,0,0.145,1,1,100,350,0,31,0.5,2015,0.5,NA,NA
424118,1,457.38,-36.492,207.092,-242.908,1,0,776.5,0.0026,0.22,0.00664,0.1316,1,1,100,660,0,11,0.5,2019,0.5,NA,NA
424118,2,457.38,-36.492,207.092,-242.908,1,0,776.5,0.0026,0.22,0.00664,0.1316,1,1,100,660,0,11,0.5,2019,0.5,NA,NA
424128,4,457.38,-160,314.557,-160,1,0,734,0,0.22,0,0.145,1,1,100,660,0,31,0.5,2018,0.5,NA,NA
424128,5,457.38,-160,314.557,-160,1,0,734,0,0.22,0,0.145,1,1,100,660,0,31,0.5,2019,0.5,NA,NA
424129,1,457.38,-41.085,300,-160,1,0,734,0,0.22,0,0.145,1,1,100,660,0,31,0.5,2021,0.5,NA,NA
424129,2,457.38,-41.085,300,-160,1,0,734,0,0.22,0,0.145,1,1,100,660,0,31,0.5,2021,0.5,NA,NA
428000,1,457.38,-196.148,314.557,-268.521,1,0,823.5,0,0.223,0,0.145,1,0,100,660,0,11,1,NA,NA,NA,NA
428000,2,457.38,-196.148,314.557,-268.521,1,0,823.5,0,0.22,0,0.145,1,0,100,660,0,11,1,NA,NA,NA,NA
428000,3,457.38,-196.148,314.557,-268.521,1,0,823.5,0,0.22,0,0.145,1,0,100,660,0,11,1,NA,NA,NA,NA
428001,1,457.38,-268.521,314.557,-268.521,1,0,823.5,0,0.223,0,0.145,1,0,100,660,0,11,1,NA,NA,NA,NA
428001,2,457.38,-268.521,314.557,-268.521,1,0,823.5,0,0.22,0,0.145,1,0,100,660,0,11,1,NA,NA,NA,NA
428001,3,457.38,-268.521,314.557,-268.521,1,0,823.5,0,0.22,0,0.145,1,0,100,660,0,11,1,NA,NA,NA,NA
428072,1,554.4,-180,400,-180,1,0,890,0,0.225,0,0.145,1,1,100,800,0,11,0.5,2017,0.5,NA,NA
428072,2,554.4,-180,400,-180,1,0,890,0,0.225,0,0.145,1,1,100,800,0,11,0.5,2018,0.5,NA,NA
428092,1,457.38,-85.4,283.4,-85.4,1,0,776.5,0,0.235,0,0.145,1,1,100,660,0,11,0.5,2020,0.5,NA,NA
428092,2,457.38,-85.4,283.4,-85.4,1,0,776.5,0,0.235,0,0.145,1,1,100,660,0,11,0.5,2020,0.5,NA,NA
428093,1,554.4,-200,400,-200,1,0,880,0,0.225,0,0.145,1,1,100,800,0,21,0.5,2021,0.5,NA,NA
428093,2,554.4,-200,400,-200,1,0,880,0,0.225,0,0.145,1,1,100,800,0,21,0.5,2021,0.5,NA,NA
431015,1,41.58,30,30,-15,1,0,66,0,0.154,0,0.145,1,0,100,60,0,21,1,NA,NA,NA,NA
431015,2,15.246,20,11,-5.5,1,0,26,0,0.154,0,0.145,1,0,100,22,0,21,1,NA,NA,NA,NA
431015,3,15.246,20,11,-5.5,1,0,26,0,0.154,0,0.145,1,0,100,22,0,21,1,NA,NA,NA,NA
431018,1,8,-6.3,12.5,-6.3,1,0,29,0,0.25,0,0.145,1,1,100,20,0,22,1,NA,NA,NA,NA
431018,2,8,-6.3,12.5,-6.3,1,0,29,0,0.25,0,0.145,1,1,100,20,0,22,1,NA,NA,NA,NA
431018,3,9.28,-6.3,12.5,-6.3,1,0,29,0,0.25,0,0.145,1,1,100,23.2,0,22,1,NA,NA,NA,NA
431019,1,16,23.5,23.5,-11.8,1,0,55,0,0.25,0,0.145,1,1,100,40,0,22,1,NA,NA,NA,NA
431019,2,16,23.5,23.5,-11.8,1,0,55,0,0.25,0,0.145,1,1,100,40,0,22,1,NA,NA,NA,NA
431021,1,12,3.583,13,-6,1,0,30,0,0.2,0,0.145,1,1,100,30,0,14,1,NA,NA,NA,NA
431021,2,12,3.583,13,-6,1,0,30,0,0.2,0,0.145,1,1,100,30,0,14,1,NA,NA,NA,NA
431021,3,12,3.583,13,-6,1,0,30,0,0.2,0,0.145,1,1,100,30,0,14,1,NA,NA,NA,NA
431107,1,90.09,-1.605,70.5,-35.3,1,0,166,0,0.185,0,0.145,1,1,100,130,0,21,1,NA,NA,NA,NA
431107,2,90.09,-1.605,70.5,-35.3,1,0,166,0,0.185,0,0.145,1,1,100,130,0,21,1,NA,NA,NA,NA
431107,3,90.09,-1.605,70.5,-35.3,1,0,166,0,0.185,0,0.145,1,1,100,130,0,21,1,NA,NA,NA,NA
431662,1,27.72,1.242,24,-12,1,0,100,0,1,0,0,1,1,100,40,0,21,1,NA,NA,NA,NA
432001,1,145.53,-30.178,105,-52.5,1,0,247,0,0.2297,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
432001,2,145.53,-30.178,105,-52.5,1,0,247,0,0.2297,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
432001,3,145.53,-30.178,105,-52.5,1,0,247,0,0.2297,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
432007,4,173.25,15.288,125,-62.5,1,0,294,0,0.2297,0,0.145,1,1,100,250,0,21,1,NA,NA,NA,NA
432007,5,173.25,15.288,125,-62.5,1,0,294,0,0.2297,0,0.145,1,1,100,250,0,21,1,NA,NA,NA,NA
432020,1,145.53,-21.104,105,-52.5,1,0,247,0,0.2297,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
432020,2,145.53,-21.104,105,-52.5,1,0,247,0,0.2297,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
432020,3,145.53,-21.104,105,-52.5,1,0,247,0,0.2297,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
432020,4,145.53,-21.104,105,-52.5,1,0,247,0,0.2297,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
432020,5,173.25,-25.124,125,-62.5,1,0,294,0,0.2297,0,0.145,1,1,100,250,0,21,1,NA,NA,NA,NA
432020,6,173.25,-25.124,125,-62.5,1,0,294,0,0.2297,0,0.145,1,1,100,250,0,21,1,NA,NA,NA,NA
432212,1,145.53,-21.695,105,-52.5,1,0,247,0,0.2,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
432212,2,97.02,-14.463,70,-35,1,0,160,0,0.185,0,0.145,1,1,100,140,0,21,1,NA,NA,NA,NA
434001,1,145.53,-23.173,105,-50,1,0,235,0,0.2,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
434001,2,145.53,-23.173,105,-50,1,0,235,0,0.2,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
434001,3,145.53,-23.173,105,-50,1,0,235,0,0.2,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
434002,1,346.5,-125,250,-125,1,0,588,0,0.22,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
434002,2,346.5,-125,250,-125,1,0,588,0,0.22,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
434003,1,346.5,-125,250,-125,1,0,588,0,0.22,0,0.145,1,1,100,500,0,21,1,NA,NA,NA,NA
434003,2,346.5,-125,250,-125,1,0,588,0,0.22,0,0.145,1,1,100,500,0,21,1,NA,NA,NA,NA
434005,1,346.5,-125,250,-125,1,0,588,0,0.22,0,0.145,1,1,100,500,0,21,1,NA,NA,NA,NA
434005,2,346.5,-125,250,-125,1,0,588,0,0.22,0,0.145,1,1,100,500,0,21,1,NA,NA,NA,NA
434006,1,415.8,-125,250,-125,1,0,660,0,0.22,0,0.145,1,1,100,600,0,21,0.5,2015,0.5,NA,NA
434006,2,415.8,-125,250,-125,1,0,660,0,0.22,0,0.145,1,1,100,600,0,21,0.5,2015,0.5,NA,NA
434006,3,457.38,-125,250,-125,1,0,720,0,0.22,0,0.145,1,1,100,660,0,21,0.5,2021,0.5,NA,NA
434006,4,457.38,-125,250,-125,1,0,720,0,0.22,0,0.145,1,1,100,660,0,21,0.5,2021,0.5,NA,NA
434031,1,346.5,-69.52,250,-125,1,0,588.235,0,0.22,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
434035,1,363.825,-125,250,-125,1,0,600,0,0.2297,0,0.145,1,1,100,525,0,21,1,NA,NA,NA,NA
434035,2,363.825,-125,250,-125,1,0,600,0,0.2297,0,0.145,1,1,100,525,0,21,1,NA,NA,NA,NA
440001,1,138.6,-10.196,105,-50,1,0,247,0,0.2297,0,0.145,1,1,100,200,0,11,1,NA,NA,NA,NA
440001,2,138.6,-10.196,105,-50,1,0,247,0,0.2297,0,0.145,1,1,100,200,0,11,1,NA,NA,NA,NA
440001,3,138.6,-10.196,105,-50,1,0,247,0,0.2297,0,0.145,1,1,100,200,0,11,1,NA,NA,NA,NA
440001,4,346.5,-25.491,250,-125,1,0,588,0,0.223,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
440001,5,346.5,-25.491,250,-125,1,0,588,0,0.223,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
440001,6,346.5,-25.491,250,-125,1,0,588,0,0.223,0,0.145,1,1,100,500,0,11,1,NA,NA,NA,NA
441001,1,41.58,22.205,42.5,-21.3,1,0,66,0,0.12,0,0.145,1,0,100,60,0,21,1,NA,NA,NA,NA
441001,2,41.58,22.205,42.5,-21.3,1,0,66,0,0.12,0,0.145,1,0,100,60,0,21,1,NA,NA,NA,NA
441001,3,41.58,22.205,42.5,-21.3,1,0,66,0,0.12,0,0.145,1,0,100,60,0,21,1,NA,NA,NA,NA
441001,4,57.173,-5.309,42.5,-21.3,1,0,88,0,0.12,0,0.145,1,0,100,82.5,0,21,1,NA,NA,NA,NA
441001,5,148.995,-13.941,105,-52.5,1,0,230,0,0.2297,0,0.145,1,1,100,215,0,21,1,NA,NA,NA,NA
441017,1,20.79,-2.165,17.5,-8.8,1,0,41,0,0.102,0,0.145,1,1,100,30,0,21,1,NA,NA,NA,NA
441017,2,20.79,-2.165,17.5,-8.8,1,0,41,0,0.102,0,0.145,1,1,100,30,0,21,1,NA,NA,NA,NA
441017,3,51.975,-3.292,42.5,-21.3,1,0,100,0,0.12,0,0.145,1,0,100,75,0,21,1,NA,NA,NA,NA
441017,4,51.975,-3.292,42.5,-21.3,1,0,100,0,0.12,0,0.145,1,0,100,75,0,21,1,NA,NA,NA,NA
441017,5,51.975,-3.292,42.5,-21.3,1,0,100,0,0.12,0,0.145,1,0,100,75,0,21,1,NA,NA,NA,NA
441032,1,3.6,-2,5.5,-2,1,0,10.6,0,0.202,0,0.105,1,1,100,9,4,22,1,NA,NA,NA,NA
441032,2,3.6,-2,5.5,-2,1,0,10.6,0,0.202,0,0.105,1,1,100,9,4,22,1,NA,NA,NA,NA
441032,3,3.6,-2,5.5,-2,1,0,10.6,0,0.202,0,0.105,1,1,100,9,4,22,1,NA,NA,NA,NA
441032,4,3.6,-2,5.5,-2,1,0,10.6,0,0.202,0,0.105,1,1,100,9,4,22,1,NA,NA,NA,NA
441032,5,5,-3,6,-3,1,0,14,0,0.154,0,0.145,1,1,100,12.5,0,22,1,NA,NA,NA,NA
441032,6,5,-0.111,6,-3,1,0,14,0,0.154,0,0.145,1,0,100,12.5,0,22,1,NA,NA,NA,NA
441032,7,5,-0.111,6,-3,1,0,14,0,0.154,0,0.145,1,0,100,12.5,0,22,1,NA,NA,NA,NA
441032,8,5,-0.111,6,-3,1,0,14,0,0.154,0,0.145,1,0,100,12.5,0,22,1,NA,NA,NA,NA
441061,1,10,1.207,2.789,-4.227,1,0,13.2,0,0.25,0,0.145,1,1,100,25,0,22,1,NA,NA,NA,NA
441061,2,10,1.207,2.789,-4.227,1,0,13.2,0,0.25,0,0.145,1,1,100,25,0,22,1,NA,NA,NA,NA
441119,1,26,-2.449,35,-17.5,1,0,82,0,0.2025,0,0.145,1,1,100,65,0,22,1,NA,NA,NA,NA
441119,2,26,-2.449,35,-17.5,1,0,82,0,0.2025,0,0.145,1,1,100,65,0,22,1,NA,NA,NA,NA
441563,1,16,-30,34.5,-30,1,0,47.1,1e-04,0.235,0.00259,0.12497,1,1,100,40,0,12,1,NA,NA,NA,NA
441570,1,83.16,-32,62,-32,1,0,140,0,0.35,0,0.145,1,1,100,120,0,21,1,NA,NA,NA,NA
441620,1,9,-6.3,12.5,-6.3,1,0,29,0,0.25,0,0.145,1,1,100,22.5,0,22,1,NA,NA,NA,NA
441627,1,9,-6.3,12.5,-6.3,1,0,29,0,0.25,0,0.145,1,1,100,22.5,0,22,1,NA,NA,NA,NA
441629,1,9,-6.3,12.5,-6.3,1,0,29,0,0.25,0,0.145,1,1,100,22.5,0,22,1,NA,NA,NA,NA
441641,1,173.25,29.336,131.5,-65.8,1,0,275,0,0.2297,0,0.145,1,1,100,250,0,21,1,NA,NA,NA,NA
441641,2,173.25,29.336,131.5,-65.8,1,0,275,0,0.2297,0,0.145,1,1,100,250,0,21,1,NA,NA,NA,NA
441644,1,46.778,-16.408,30,-15,1,0,71,0,0.1995,0,0.145,1,0,100,67.5,0,21,1,NA,NA,NA,NA
441644,2,46.778,-16.408,30,-15,1,0,71,0,0.1995,0,0.145,1,0,100,67.5,0,21,1,NA,NA,NA,NA
441649,1,110.88,-95.734,80,-25,1,0,180,0,0.17,0,0.145,1,0,100,160,0,21,1,NA,NA,NA,NA
441652,1,41.58,-9.688,30,-15,1,0,71,0,0.1995,0,0.145,1,0,100,60,0,21,1,NA,NA,NA,NA
441652,2,41.58,-9.688,30,-15,1,0,71,0,0.1995,0,0.145,1,0,100,60,0,21,1,NA,NA,NA,NA
441652,3,41.58,-9.688,30,-15,1,0,71,0,0.1995,0,0.145,1,0,100,60,0,21,1,NA,NA,NA,NA
441652,4,41.58,-9.688,30,-15,1,0,71,0,0.1995,0,0.145,1,0,100,60,0,21,1,NA,NA,NA,NA
441911,1,16,-4.913,20,-10,1,0,44,0,0.15,0,0.145,1,1,100,40,0,12,0.5,2019,0.5,NA,NA
441911,2,16,-4.913,20,-10,1,0,44,0,0.15,0,0.145,1,1,100,40,0,12,0.5,2019,0.5,NA,NA
441911,3,16,-4.913,20,-10,1,0,44,0,0.15,0,0.145,1,1,100,40,0,12,0.5,2019,0.5,NA,NA
442012,1,145.53,-27.601,105,-52.5,1,0,247,0,0.2297,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
442012,2,145.53,-27.601,105,-52.5,1,0,247,0,0.2297,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
442012,3,145.53,-27.601,105,-52.5,1,0,247,0,0.2297,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
442017,6,76.23,-12.533,65,-32.5,1,0,153,0,0.225,0,0.145,1,1,100,110,0,21,1,NA,NA,NA,NA
442017,7,207.9,-34.181,150,-75,1,0,353,0,0.22,0,0.145,1,1,100,300,0,21,1,NA,NA,NA,NA
442017,8,207.9,-34.181,150,-75,1,0,353,0,0.22,0,0.145,1,1,100,300,0,21,1,NA,NA,NA,NA
442023,3,145.53,-39.786,105,-52.5,1,0,247,0,0.2297,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
442023,4,145.53,-39.786,105,-52.5,1,0,247,0,0.2297,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
442023,5,145.53,-39.786,105,-52.5,1,0,247,0,0.2297,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
442028,1,173.25,-48.428,125,-62.5,1,0,294,0,0.2,0,0.145,1,1,100,250,0,21,1,NA,NA,NA,NA
442028,2,173.25,-48.428,125,-62.5,1,0,294,0,0.2,0,0.145,1,1,100,250,0,21,1,NA,NA,NA,NA
442028,3,83.16,-4.604,62,-32,1,0,140,0,0.2297,0,0.145,1,0,100,120,0,21,1,NA,NA,NA,NA
442028,4,83.16,-4.604,62,-32,1,0,140,0,0.2297,0,0.145,1,0,100,120,0,21,1,NA,NA,NA,NA
442028,5,83.16,-4.604,62,-32,1,0,140,0,0.2297,0,0.145,1,0,100,120,0,21,1,NA,NA,NA,NA
442028,6,83.16,-15.635,62,-32,1,0,140,0,0.2297,0,0.145,1,0,100,120,0,21,1,NA,NA,NA,NA
442090,1,13.2,-8,16,-8,1,0,39,0.004,0.25,0.00523,0.10463,1,1,100,33,0,12,1,NA,NA,NA,NA
442090,2,13.2,-8,16,-8,1,0,39,0.004,0.25,0.00523,0.10463,1,1,100,33,0,12,1,NA,NA,NA,NA
442090,3,13.2,-8,16,-8,1,0,39,0.004,0.25,0.00523,0.10463,1,1,100,33,0,12,1,NA,NA,NA,NA
442090,4,13.2,-8,16,-8,1,0,39,0.004,0.25,0.00523,0.10463,1,1,100,33,0,12,1,NA,NA,NA,NA
442091,1,16,-10,20,-10,1,0,50,0,1,0,0,1,1,100,40,0,12,0.5,2015,0.5,NA,NA
442091,2,16,-10,20,-10,1,0,50,0,1,0,0,1,1,100,40,0,12,0.5,2015,0.5,NA,NA
442091,3,16,-10,20,-10,1,0,50,0,1,0,0,1,1,100,40,0,12,0.5,2016,0.5,NA,NA
442091,4,16,-10,20,-10,1,0,50,0,1,0,0,1,1,100,40,0,12,0.5,2016,0.5,NA,NA
442624,1,60,-54.348,48.837,-54.348,1,0,167,0,0.12,0,0.145,1.025,1,100,150,0,22,0.5,2021,0.5,NA,NA
442624,2,60,-54.348,48.837,-54.348,1,0,167,0,0.12,0,0.145,1.025,1,100,150,0,22,0.5,2021,0.5,NA,NA
442624,3,60,-54.348,48.837,-54.348,1,0,167,0,0.12,0,0.145,1.025,1,100,150,0,22,0.5,2021,0.5,NA,NA
442657,1,173.25,5.563,131.5,-65.8,1,0,275,0,0.22,0,0.145,1,1,100,250,0,21,1,NA,NA,NA,NA
442668,1,187.11,-16.807,9999,-9999,1,0,317.6,0,0.3,0,0,1,0,100,270,0,21,1,NA,NA,NA,NA
442668,2,187.11,-16.807,9999,-9999,1,0,317.6,0,0.3,0,0,1,0,100,270,0,21,1,NA,NA,NA,NA
444010,1,207.9,-75,150,-75,1,0,330,0,0.22,0,0.145,1,1,100,300,0,21,1,NA,NA,NA,NA
444010,2,207.9,-75,150,-75,1,0,330,0,0.2,0,0.145,1,1,100,300,0,21,1,NA,NA,NA,NA
444010,3,346.5,-139.94,300,-150,1,0,588,0,0.223,0,0.145,1,1,100,500,0,21,0.5,2015,0.5,NA,NA
444010,4,346.5,-139.94,300,-150,1,0,588,0,0.223,0,0.145,1,1,100,500,0,21,0.5,2015,0.5,NA,NA
444010,5,346.5,-139.94,300,-150,1,0,588,0,0.223,0,0.145,1,1,100,500,0,21,0.5,2017,0.5,NA,NA
444012,1,145.53,-55,105,-55,1,0,247,0,0.2297,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
444012,2,145.53,-55,105,-55,1,0,247,0,0.2297,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
444012,3,145.53,-55,105,-55,1,0,247,0,0.2297,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
444013,1,207.9,-75,150,-75,1,0,330,0,0.2,0,0.145,1,1,100,300,0,21,1,NA,NA,NA,NA
444013,2,207.9,-75,150,-75,1,0,330,0,0.2,0,0.145,1,1,100,300,0,21,1,NA,NA,NA,NA
444023,1,145.53,-52.5,105,-52.5,1,0,247,0,0.2297,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
444023,2,145.53,-52.5,105,-52.5,1,0,247,0,0.2297,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
444075,1,90,-50,100,-50,1,0,250,0,0.19,0,0.145,1,1,100,225,0,22,1,NA,NA,NA,NA
444075,2,90,-50,100,-50,1,0,250,0,0.19,0,0.145,1,1,100,225,0,22,1,NA,NA,NA,NA
444075,3,90,-50,100,-50,1,0,250,0,0.19,0,0.145,1,1,100,225,0,22,1,NA,NA,NA,NA
444075,4,90,-50,100,-50,1,0,250,0,0.19,0,0.145,1,1,100,225,0,22,1,NA,NA,NA,NA
444112,1,457.38,-165,330,-165,1,0,776,0,0.22,0,0.145,1,1,100,660,0,21,0.5,2021,0.5,NA,NA
444112,2,457.38,-165,330,-165,1,0,776,0,0.22,0,0.145,1,1,100,660,0,21,0.5,2021,0.5,NA,NA
444113,1,100,-50,100,-50,1,0,294.1,0,0.17,0.0033,0.1317,1,1,100,250,0,32,0.5,2019,0.5,NA,NA
444113,2,100,-50,100,-50,1,0,294.1,0,0.17,0.0033,0.1317,1,1,100,250,0,32,0.5,2019,0.5,NA,NA
444113,3,100,-50,100,-50,1,0,294.1,0,0.17,0.0033,0.1317,1,1,100,250,0,32,0.5,2019,0.5,NA,NA
444113,4,100,-50,100,-50,1,0,294.1,0,0.17,0.0033,0.1317,1,1,100,250,0,32,0.5,2019,0.5,NA,NA
471112,1,34.65,-14,28,-14,1,0,66,0,0.207,0,0.145,1,1,100,50,0,21,1,NA,NA,NA,NA
471112,2,34.65,-14,28,-14,1,0,66,0,0.207,0,0.145,1,1,100,50,0,21,1,NA,NA,NA,NA
471112,3,34.65,-14,28,-14,1,0,66,0,0.207,0,0.145,1,1,100,50,0,21,1,NA,NA,NA,NA
471112,4,34.65,-14,28,-14,1,0,66,0,0.207,0,0.145,1,1,100,50,0,21,1,NA,NA,NA,NA
471526,1,83.16,20.202,60,-30,1,0,141,0,0.141,0,0.145,1,1,100,120,0,31,1,NA,NA,NA,NA
471526,2,83.16,20.202,60,-30,1,0,141,0,0.141,0,0.145,1,1,100,120,0,31,1,NA,NA,NA,NA
471526,3,41.58,10.101,33.8,-16.9,1,0,79,0,0.141,0,0.145,1,1,100,60,0,31,1,NA,NA,NA,NA
472012,1,457.38,-268.521,314.557,-268.521,1,0,823.5,0,0.22,0,0.145,1,0,100,660,0,21,1,NA,NA,NA,NA
472012,10,69.3,-37.825,50,-25,1,0,110,0,0.225,0,0.145,1,0,100,100,0,21,1,NA,NA,NA,NA
472012,2,457.38,-199.123,314.557,-268.521,1,0,823.5,0,0.22,0,0.145,1,0,100,660,0,21,1,NA,NA,NA,NA
472012,5,76.23,-30,60,-30,1,0,130,0,0.207,0,0.145,1,1,100,110,0,21,1,NA,NA,NA,NA
472012,6,76.23,-30,60,-30,1,0,130,0,0.207,0,0.145,1,1,100,110,0,21,1,NA,NA,NA,NA
472012,7,76.23,-30,60,-30,1,0,130,0,0.207,0,0.145,1,1,100,110,0,21,1,NA,NA,NA,NA
472012,8,76.23,-37.825,60,-30,1,0,130,0,0.225,0,0.145,1,0,100,110,0,21,1,NA,NA,NA,NA
472012,9,69.3,-37.825,50,-25,1,0,110,0,0.225,0,0.145,1,0,100,100,0,21,1,NA,NA,NA,NA
472214,1,145.53,-80.356,95.475,-80.356,1,0,247,0,0.2,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
472214,2,145.53,-80.356,105,-80.356,1,0,247,0,0.2,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
474022,1,415.8,-104.81,300,-150,1,0,660,0,0.22,0,0.145,1,1,100,600,0,31,0.5,2020,0.5,NA,NA
474022,2,415.8,-104.81,300,-150,1,0,660,0,0.22,0,0.145,1,1,100,600,0,31,0.5,2020,0.5,NA,NA
474023,1,187.11,-56.423,135,-70,1,0,300,0,0.2297,0,0.145,1,0,100,270,0,31,1,NA,NA,NA,NA
474023,2,187.11,-56.423,135,-70,1,0,300,0,0.2297,0,0.145,1,0,100,270,0,31,1,NA,NA,NA,NA
474024,1,187.11,-67,135,-67,1,0,318,0,0.2297,0,0.145,1,1,100,270,0,31,1,NA,NA,NA,NA
474024,2,187.11,-67,135,-67,1,0,318,0,0.2297,0,0.145,1,1,100,270,0,31,1,NA,NA,NA,NA
474036,1,187.11,-70,135,-70,1,0,300,0,0.2297,0,0.145,1,0,100,270,0,31,1,NA,NA,NA,NA
474036,2,187.11,-70,135,-70,1,0,300,0,0.2297,0,0.145,1,0,100,270,0,31,1,NA,NA,NA,NA
474050,1,457.38,-116.502,314.557,-268.521,1,0,823.5,0,0.22,0,0.145,1,1,100,660,0,11,0.5,2018,0.5,NA,NA
474050,2,457.38,-116.502,314.557,-268.521,1,0,823.5,0,0.22,0,0.145,1,1,100,660,0,11,0.5,2018,0.5,NA,NA
474050,3,457.38,-116.502,314.557,-268.521,1,0,823.5,0,0.22,0,0.145,1,1,100,660,0,11,0.5,2019,0.5,NA,NA
478025,1,457.38,-73.602,350,-160,1,0,823.5,0,0.22,0,0.145,1.025,0,100,660,0,11,1,NA,NA,NA,NA
478025,2,457.38,-97.98,350,-160,1,0,823.5,0,0.22,0,0.145,1.025,0,100,660,0,11,1,NA,NA,NA,NA
478025,3,457.38,-97.98,350,-160,1,0,823.5,0,0.22,0,0.145,1.025,0,100,660,0,11,1,NA,NA,NA,NA
478025,4,457.38,-160,350,-160,1,0,823.5,0,0.22,0,0.145,1.025,0,100,660,0,11,1,NA,NA,NA,NA
478025,5,457.38,-160,350,-160,1,0,823.5,0,0.22,0,0.145,1.025,0,100,660,0,11,1,NA,NA,NA,NA
478025,6,457.38,-160,350,-160,1,0,823.5,0,0.22,0,0.145,1.025,1,100,660,0,11,1,NA,NA,NA,NA
491004,1,19.8,-12.35,24.75,-12.35,1,0,100,0,0.207,0,0.14,1,1,100,49.5,0,32,1,NA,NA,NA,NA
491004,2,19.8,-12.35,24.75,-12.35,1,0,100,0,0.207,0,0.14,1,1,100,49.5,0,32,1,NA,NA,NA,NA
491006,1,6.8,-4.5,9,-4.5,1,0,25,0,0.235,0,0.14,1,1,100,17,0,32,0.5,2019,0.5,NA,NA
491006,2,6.8,-4.5,9,-4.5,1,0,25,0,0.235,0,0.14,1,1,100,17,0,32,0.5,2019,0.5,NA,NA
491006,3,6.8,-4.5,9,-4.5,1,0,25,0,0.235,0,0.14,1,1,100,17,0,32,0.5,2019,0.5,NA,NA
491035,1,12.8,-3.968,16,-8,1,0,40,0,0.235,0,0.14,1,1,100,32,0,32,0.5,2019,0.5,NA,NA
491035,2,12.8,-3.968,16,-8,1,0,40,0,0.235,0,0.14,1,1,100,32,0,32,0.5,2019,0.5,NA,NA
491035,3,12.8,-3.968,16,-8,1,0,40,0,0.235,0,0.14,1,1,100,32,0,32,0.5,2019,0.5,NA,NA
491060,1,24,-17.968,30,-30,1,0,75,0,0.25,0,0.145,1,1,100,60,0,12,1,NA,NA,NA,NA
492003,1,16,-10,20,-10,1,0,100,0,0.235,0,0.14,1,1,100,40,0,32,0.5,2018,0.5,NA,NA
492003,2,16,-10,20,-10,1,0,100,0,0.235,0,0.14,1,1,100,40,0,32,0.5,2018,0.5,NA,NA
492003,3,16,-10,20,-10,1,0,100,0,0.235,0,0.14,1,1,100,40,0,32,0.5,2018,0.5,NA,NA
492007,1,19.2,-12,24,-12,1,0,100,0,0.235,0,0.14,1,1,100,48,0,32,0.5,2019,0.5,NA,NA
492007,2,19.2,-12,24,-12,1,0,100,0,0.235,0,0.14,1,1,100,48,0,32,0.5,2019,0.5,NA,NA
492008,1,19.4,-12.125,24.25,-12.125,1,0,100,0,0.17,0,0.14,1,1,100,48.5,0,32,0.5,2017,0.5,NA,NA
492008,2,19.4,-12.125,24.25,-12.125,1,0,100,0,0.17,0,0.14,1,1,100,48.5,0,32,0.5,2017,0.5,NA,NA
492009,1,19.2,-12,24,-12,1,0,60,0,0.235,0,0.14,1,1,100,48,0,32,0.5,2015,0.5,NA,NA
492009,2,19.2,-12,24,-12,1,0,60,0,0.235,0,0.14,1,1,100,48,0,32,0.5,2015,0.5,NA,NA
494001,1,80,-46.254,100,-50,1,0,100,0,0.17,0,0.14,1,1,100,200,0,32,0.5,2016,0.5,NA,NA
494001,2,80,-46.254,100,-50,1,0,100,0,0.17,0,0.14,1,1,100,200,0,32,0.5,2016,0.5,NA,NA
494001,3,80,-46.254,100,-50,1,0,100,0,0.17,0,0.14,1,1,100,200,0,32,0.5,2016,0.5,NA,NA
494001,4,80,-46.254,100,-50,1,0,100,0,0.17,0,0.14,1,1,100,200,0,32,0.5,2016,0.5,NA,NA
494001,5,80,-46.254,100,-50,1,0,100,0,0.17,0,0.14,1,1,100,200,0,32,0.5,2016,0.5,NA,NA
494001,6,80,-46.254,100,-50,1,0,100,0,0.17,0,0.14,1,1,100,200,0,32,0.5,2016,0.5,NA,NA
494011,1,104,-51.343,130,-65,1,0,290,0,0.26,0,0.14,1,0,100,260,0,12,1,NA,NA,NA,NA
494011,2,104,-51.343,130,-65,1,0,290,0,0.26,0,0.14,1,0,100,260,0,12,1,NA,NA,NA,NA
494012,1,30,-20,40,-20,1,0,90,0,0.2,0,0.14674,1,1,100,75,0,32,0.5,2020,0.5,NA,NA
494012,2,30,-20,40,-20,1,0,90,0,0.2,0,0.14674,1,1,100,75,0,32,0.5,2020,0.5,NA,NA
494012,3,30,-20,40,-20,1,0,90,0,0.2,0,0.14674,1,1,100,75,0,32,0.5,2020,0.5,NA,NA
494012,4,30,-20,40,-20,1,0,90,0,0.2,0,0.14674,1,1,100,75,0,32,0.5,2020,0.5,NA,NA
494070,1,68,-50,100,-50,1,0,200,0,0.141,0,0.145,1,1,100,170,0,12,1,NA,NA,NA,NA
494070,2,68,-50,100,-50,1,0,200,0,0.141,0,0.145,1,1,100,170,0,12,1,NA,NA,NA,NA
494070,3,68,-50,100,-50,1,0,200,0,0.141,0,0.145,1,1,100,170,0,12,1,NA,NA,NA,NA
511001,1,43.312,-6,30,-6,1,0,78.12,0,0.123,0,0.145,1.025,1,100,62.5,0,11,1,NA,NA,NA,NA
511079,1,3.465,2,2,-1,1.0023,0,5,0,1,0,0,0,0,100,5,0,21,1,NA,NA,NA,NA
512001,S,0,0,0,0,1,0,88,0,9999,0,0,1,1,100,75,0,25,1,NA,NA,1,1
512003,1,49.059,-34.004,35.571,-39.931,1,0,122.2,0,0.17,0,0.145,1.025,1,100,110,0,22,1,NA,NA,NA,NA
512003,10,49.059,-34.004,35.571,-39.931,1,0,122.2,0,0.17,0,0.145,1.025,1,100,110,0,22,1,NA,NA,NA,NA
512003,2,49.059,-34.004,35.571,-39.931,1,0,122.2,0,0.17,0,0.145,1.025,1,100,110,0,22,1,NA,NA,NA,NA
512003,3,49.059,-34.004,35.571,-39.931,1,0,122.2,0,0.17,0,0.145,1.025,1,100,110,0,22,1,NA,NA,NA,NA
512003,4,49.059,-34.004,35.571,-39.931,1,0,122.2,0,0.17,0,0.145,1.025,1,100,110,0,22,1,NA,NA,NA,NA
512003,5,49.059,-34.004,35.571,-39.931,1,0,122.2,0,0.17,0,0.145,1.025,1,100,110,0,22,1,NA,NA,NA,NA
512003,6,49.059,-34.004,35.571,-39.931,1,0,122.2,0,0.17,0,0.145,1.025,1,100,110,0,22,1,NA,NA,NA,NA
512003,7,49.059,-34.004,32.291,-36.271,1,0,111.1,0,0.17,0,0.145,1.025,1,100,110,0,22,1,NA,NA,NA,NA
512003,8,49.059,-34.004,32.291,-36.271,1,0,111.1,0,0.17,0,0.145,1.025,1,100,110,0,22,1,NA,NA,NA,NA
512003,9,49.059,-34.004,35.571,-39.931,1,0,122.2,0,0.17,0,0.145,1.025,1,100,110,0,22,1,NA,NA,NA,NA
512005,1,145.53,-80.481,94.19,-80.481,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,21,1,NA,NA,NA,NA
512005,2,145.53,-80.481,94.19,-80.481,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,21,1,NA,NA,NA,NA
512005,3,145.53,-80.481,94.19,-80.481,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,21,1,NA,NA,NA,NA
512005,4,145.53,-80.481,94.19,-80.481,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,21,1,NA,NA,NA,NA
512005,5,145.53,-80.481,94.19,-80.481,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,21,1,NA,NA,NA,NA
512005,6,145.53,-80.481,94.19,-80.481,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,21,1,NA,NA,NA,NA
512042,2,0,-54.489,200,-50,1,0,1176,0,0.2297,0,0.145,1,0,100,1000,0,25,1,NA,NA,NA,NA
512042,W,0,-54.489,200,-50,1,0,1176,0,0.2297,0,0.145,1,0,100,1000,0,25,1,NA,NA,NA,NA
512043,1,53.098,-54.362,63.023,-54.362,1,0,166,0,0.147,0,0.145,1.025,1,100,141,0,34,1,NA,NA,NA,NA
512043,2,41.424,-28.201,55,-28.201,1,0,88,0,0.147,0,0.145,1.025,1,100,110,0,34,1,NA,NA,NA,NA
512044,1,53.098,-18.03,63.023,-54.362,1,0,166,0,0.15,0,0.145,1.025,1,100,141,0,34,1,NA,NA,NA,NA
512044,2,25.608,-8.695,30.422,-26.133,1,0,80,0,0.15,0,0.145,1.025,1,100,68,0,34,1,NA,NA,NA,NA
512044,3,25.608,-8.695,30.422,-26.133,1,0,80,0,0.15,0,0.145,1.025,1,100,68,0,34,1,NA,NA,NA,NA
512044,4,25.608,-8.695,30.422,-26.133,1,0,80,0,0.15,0,0.145,1.025,1,100,68,0,34,1,NA,NA,NA,NA
512044,5,42.177,-14.322,66,-20,1,0,140,0,0.15,0,0.145,1,1,100,112,0,34,1,NA,NA,NA,NA
512049,1,41.58,-25.505,36.132,-25.505,1,0,70.5,0,0.123,0,0.145,1.025,1,100,60,0,21,1,NA,NA,NA,NA
512049,2,41.58,-25.505,36.132,-25.505,1,0,70.5,0,0.123,0,0.145,1.025,1,100,60,0,21,1,NA,NA,NA,NA
512049,3,41.58,-25.505,36.132,-25.505,1,0,70.5,0,0.123,0,0.145,1.025,1,100,60,0,21,1,NA,NA,NA,NA
512049,4,41.58,-25.505,36.132,-25.505,1,0,70.5,0,0.123,0,0.145,1.025,1,100,60,0,21,1,NA,NA,NA,NA
512049,5,83.16,-12,60,-12,1,0,141,0,0.1505,0,0.145,1.025,1,100,120,0,21,1,NA,NA,NA,NA
512049,6,83.16,-12,60,-12,1,0,141,0,0.1505,0,0.145,1.025,1,100,120,0,21,1,NA,NA,NA,NA
512049,7,83.16,-12,60,-12,1,0,141,0,0.1505,0,0.145,1.025,1,100,120,0,21,1,NA,NA,NA,NA
512049,8,83.16,-12,60,-12,1,0,141,0,0.1505,0,0.145,1.025,1,100,120,0,21,1,NA,NA,NA,NA
512049,9,173.25,-25,125,-25,1,0,294.1,0,0.2297,0,0.145,1.025,1,100,250,0,21,1,NA,NA,NA,NA
512049,A,173.25,-25,125,-25,1,0,294.1,0,0.2297,0,0.145,1.025,1,100,250,0,21,1,NA,NA,NA,NA
512050,1,43.307,-17.732,39.788,-42.126,1,0,129,0,0.17,0,0.145,1.025,1,100,115,0,22,1,NA,NA,NA,NA
512050,2,43.307,-17.732,39.788,-42.126,1,0,129,0,0.17,0,0.145,1.025,1,100,115,0,22,1,NA,NA,NA,NA
512050,3,43.307,-17.732,39.788,-42.126,1,0,129,0,0.17,0,0.145,1.025,1,100,115,0,22,1,NA,NA,NA,NA
512050,4,43.307,-17.732,39.788,-42.126,1,0,129,0,0.17,0,0.145,1.025,1,100,115,0,22,1,NA,NA,NA,NA
512050,5,43.307,-17.732,39.788,-42.126,1,0,129,0,0.17,0,0.145,1.025,1,100,115,0,22,1,NA,NA,NA,NA
512057,1,145.53,-21,105,-21,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,21,1,NA,NA,NA,NA
512057,2,145.53,-21,105,-21,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,21,1,NA,NA,NA,NA
512057,3,145.53,-21,105,-21,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,21,1,NA,NA,NA,NA
512057,4,145.53,-21,105,-21,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,21,1,NA,NA,NA,NA
512057,5,145.53,-21,105,-21,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,21,1,NA,NA,NA,NA
512073,1,41.424,-30.762,35.571,-39.931,1,0,122.2,0,0.17,0,0.145,1.025,1,100,110,0,22,1,NA,NA,NA,NA
512073,2,41.424,-30.762,35.571,-39.931,1,0,122.2,0,0.17,0,0.145,1.025,1,100,110,0,22,1,NA,NA,NA,NA
512073,3,41.424,-30.762,35.571,-39.931,1,0,122.2,0,0.17,0,0.145,1.025,1,100,110,0,22,1,NA,NA,NA,NA
512073,4,41.424,-30.762,35.571,-39.931,1,0,122.2,0,0.17,0,0.145,1.025,1,100,110,0,22,1,NA,NA,NA,NA
512073,5,41.424,-30.762,35.571,-39.931,1,0,122.2,0,0.17,0,0.145,1.025,1,100,110,0,22,1,NA,NA,NA,NA
512073,6,41.424,-30.762,35.571,-39.931,1,0,122.2,0,0.17,0,0.145,1.025,1,100,110,0,22,1,NA,NA,NA,NA
512073,7,41.424,-30.762,35.571,-39.931,1,0,122.2,0,0.17,0,0.145,1.025,1,100,110,0,22,1,NA,NA,NA,NA
512077,1,22.595,-12.576,21.23,-32.534,1,0,70.2,0,0.1995,0,0.145,1.025,1,100,60,0,22,1,NA,NA,NA,NA
512077,2,22.595,-12.576,21.23,-32.534,1,0,70.2,0,0.1995,0,0.145,1.025,1,100,60,0,22,1,NA,NA,NA,NA
512077,3,22.595,-12.576,21.23,-32.534,1,0,70.2,0,0.1995,0,0.145,1.025,1,100,60,0,22,1,NA,NA,NA,NA
512077,4,22.595,-12.576,21.23,-32.534,1,0,70.2,0,0.1995,0,0.145,1.025,1,100,60,0,22,1,NA,NA,NA,NA
512083,1,80,87.232,89.832,-76.288,1,0,235,0,0.2297,0,0.145,1,0,100,200,0,34,1,NA,NA,NA,NA
512083,2,80,44.002,89.832,-76.288,1,0,235,0,0.2297,0,0.145,1,0,100,200,0,34,1,NA,NA,NA,NA
512083,3,80,44.002,89.832,-76.288,1,0,235,0,0.2297,0,0.145,1,0,100,200,0,34,1,NA,NA,NA,NA
512084,1,22.595,-6,30,-6,1,0,71,0,0.147,0,0.145,1,1,100,60,0,34,1,NA,NA,NA,NA
512084,2,42.177,-20,66,-20,1,0,140,0,0.15,0,0.145,1,1,100,112,0,34,1,NA,NA,NA,NA
512084,3,42.177,-20,66,-20,1,0,140,0,0.15,0,0.145,1,1,100,112,0,34,1,NA,NA,NA,NA
512084,5,42.177,-20,66,-20,1,0,140,0,0.15,0,0.145,1,1,100,112,0,34,1,NA,NA,NA,NA
512085,1,12.427,-12,20,-12,1,0,39,0,0.147,0,0.145,1,1,100,33,0,24,1,NA,NA,NA,NA
512085,2,12.427,-12,20,-12,1,0,39,0,0.147,0,0.145,1,1,100,33,0,24,1,NA,NA,NA,NA
512085,3,12.427,-12,20,-12,1,0,39,0,0.147,0,0.145,1,1,100,33,0,24,1,NA,NA,NA,NA
512087,1,800,-215.008,840,-100,1,0,2200,0,0.22,0,0.145,1,0,100,2000,0,34,1,NA,NA,NA,NA
512087,2,200,-31.154,250,-125,1,0,588,0,0.3,0,0.145,1,0,100,500,0,34,1,NA,NA,NA,NA
512087,3,188.292,-125,250,-125,1,0,588,0,0.3,0,0.145,1,1,100,500,0,34,1,NA,NA,NA,NA
512109,1,0,-35,70,-35,1,0,150,0,0.223,0,0.145,1,1,100,140,0,25,1,NA,NA,NA,NA
512132,V1,0,0,0,0,1,0,1225,0,0.8,0,0,1,1,100,1109,0,25,1,NA,NA,2,-0.9
512133,V1,0,0,0,0,1,0,670,0,0.8,0,0,1,1,100,570,0,25,1,NA,NA,2,-0.9
512135,1,56.488,-25.595,48.837,-54.348,1,0,167,0,0.223,0,0.145,1.025,1,100,150,0,22,1,NA,NA,NA,NA
512135,2,56.488,-25.595,48.837,-54.348,1,0,167,0,0.223,0,0.145,1.025,1,100,150,0,22,1,NA,NA,NA,NA
512135,3,56.488,-25.595,48.837,-54.348,1,0,167,0,0.223,0,0.145,1.025,1,100,150,0,22,1,NA,NA,NA,NA
512135,4,56.488,-25.595,48.837,-54.348,1,0,167,0,0.223,0,0.145,1.025,1,100,150,0,22,1,NA,NA,NA,NA
512135,5,56.488,-25.595,48.837,-54.348,1,0,167,0,0.223,0,0.145,1.025,1,100,150,0,22,1,NA,NA,NA,NA
512135,6,56.488,-25.595,48.837,-54.348,1,0,167,0,0.223,0,0.145,1.025,1,100,150,0,22,1,NA,NA,NA,NA
512135,8,56.488,-25.595,48.837,-54.348,1,0,167,0,0.223,0,0.145,1.025,1,100,150,0,22,1,NA,NA,NA,NA
512135,V1,0,0,0,0,1,0,390,0,0.8,0,0,1,1,100,350,0,25,1,NA,NA,2,-0.9
512136,V1,0,0,0,0,1,0,730,0,0.8,0,0,1,1,100,650,0,25,1,NA,NA,2,-0.9
512137,V1,0,0,0,0,1,0,880,0,0.8,0,0,1,1,100,791,0,25,1,NA,NA,2,-0.9
514001,1,130.015,-64.882,100,-20,1,0,235,0,0.153,0,0.138,1.025,1,100,200,0,11,1,NA,NA,NA,NA
514001,10,520.06,-259.529,400,-200,1,0,941,0,0.225,0,0.145,1.025,1,100,800,0,21,0.5,2021,0.5,NA,NA
514001,11,138.6,-17.94,100,-20,1,0,235,0,0.153,0,0.138,1.025,0,100,200,0,11,1,NA,NA,NA,NA
514001,2,130.015,-64.882,100,-20,1,0,235,0,0.153,0,0.138,1.025,1,100,200,0,11,1,NA,NA,NA,NA
514001,3,130.015,-64.882,100,-20,1,0,235,0,0.153,0,0.138,1.025,1,100,200,0,11,1,NA,NA,NA,NA
514001,4,325.038,-162.206,250,-50,1,0,588,0,0.21,0,0.145,1.025,1,100,500,0,11,1,NA,NA,NA,NA
514001,5,325.038,-162.206,250,-50,1,0,588,0,0.21,0,0.145,1.025,1,100,500,0,11,1,NA,NA,NA,NA
514001,6,325.038,-162.206,250,-50,1,0,588,0,0.22,0,0.145,1.025,1,100,500,0,11,1,NA,NA,NA,NA
514001,7,325.038,-162.206,250,-50,1,0,588,0,0.22,0,0.145,1.025,1,100,500,0,11,1,NA,NA,NA,NA
514001,9,520.06,-259.529,400,-200,1,0,941,0,0.225,0,0.145,1.025,1,100,800,0,21,0.5,2021,0.5,NA,NA
514007,SF,0,0,9999,-9999,1,0,100,0,1,0,0,1,0,100,2000,-9999,25,1,NA,NA,NA,NA
514011,1,66.898,-54.348,48.837,-54.348,1,0,167,0,0.17,0,0.145,1.025,1,100,150,0,22,1,NA,NA,NA,NA
514011,2,66.898,-54.348,48.837,-54.348,1,0,167,0,0.17,0,0.145,1.025,1,100,150,0,22,1,NA,NA,NA,NA
514011,3,66.898,-54.348,48.837,-54.348,1,0,167,0,0.17,0,0.145,1.025,1,100,150,0,22,1,NA,NA,NA,NA
514011,4,66.898,-54.348,48.837,-54.348,1,0,167,0,0.17,0,0.145,1.025,1,100,150,0,22,1,NA,NA,NA,NA
514011,5,66.898,-54.348,48.837,-54.348,1,0,167,0,0.17,0,0.145,1.025,1,100,150,0,22,1,NA,NA,NA,NA
514011,6,66.898,-54.348,48.837,-54.348,1,0,167,0,0.17,0,0.145,1.025,1,100,150,0,22,1,NA,NA,NA,NA
514013,SF,0,0,0,0,1,0,100,0,1,0,0,1,0,100,2000,-9999,25,1,NA,NA,NA,NA
514014,1,346.5,-191.26,224.65,-191.26,1,0,588,0,0.223,0,0.145,1.025,1,100,500,0,11,1,NA,NA,NA,NA
514014,2,346.5,-191.26,224.65,-191.26,1,0,588,0,0.223,0,0.145,1.025,1,100,500,0,11,1,NA,NA,NA,NA
514015,1,346.5,-50,250,-50,1,0,588,0,0.223,0,0.145,1.025,1,100,500,0,11,1,NA,NA,NA,NA
514015,2,346.5,-50,250,-50,1,0,588,0,0.223,0,0.145,1.025,1,100,500,0,11,1,NA,NA,NA,NA
514017,1,131.805,-35,175,-35,1,0,412,0,0.223,0,0.145,1.025,1,100,350,0,34,1,NA,NA,NA,NA
514017,2,131.805,-35,175,-35,1,0,412,0,0.223,0,0.145,1.025,1,100,350,0,34,1,NA,NA,NA,NA
514017,3,131.805,-35,175,-35,1,0,412,0,0.223,0,0.145,1.025,1,100,350,0,34,1,NA,NA,NA,NA
514018,1,457.38,-66,330,-66,1,0,776,0,0.22,0,0.145,1.025,1,100,660,0,31,1,NA,NA,NA,NA
514018,2,457.38,-66,330,-66,1,0,776,0,0.22,0,0.145,1.025,1,100,660,0,31,0.5,2015,0.5,NA,NA
514027,1,554.4,-200,400,-200,1,0,941,0,0.225,0,0.145,1.025,1,100,800,0,21,1,NA,NA,NA,NA
514027,2,554.4,-200,400,-200,1,0,941,0,0.225,0,0.145,1.025,1,100,800,0,21,1,NA,NA,NA,NA
514027,3,554.4,-146.97,400,-200,1,0,941,0,0.225,0,0.145,1.025,0,100,800,0,21,1,NA,NA,NA,NA
514029,1,346.5,-112,225,-112,1,0,588,0,0.3,0,0.145,1.025,1,100,500,0,21,1,NA,NA,NA,NA
514029,2,415.8,-112,225,-112,1,0,706,0,0.223,0,0.145,1.025,1,100,600,0,21,0.5,2015,0.5,NA,NA
514029,3,554.4,-200,400,-200,1,0,941,0,0.225,0,0.145,1.025,1,100,800,0,21,0.5,2021,0.5,NA,NA
514030,1,346.5,-50,250,-50,1,0,529,0,0.225,0,0.145,1.025,1,100,500,0,21,1,NA,NA,NA,NA
514030,2,554.4,-200,400,-200,1,0,941,0,0.225,0,0.145,1.025,1,100,800,0,21,0.5,2021,0.5,NA,NA
514031,2,207.9,-180.633,150,-30,1,0,353,0,0.223,0,0.145,1.025,0,100,300,0,21,1,NA,NA,NA,NA
514031,3,415.8,-112,225,-112,1,0,706,0,0.22,0,0.145,1.025,1,100,600,0,21,0.5,2015,0.5,NA,NA
514031,4,415.8,-112,225,-112,1,0,706,0,0.22,0,0.145,1.025,1,100,600,0,21,0.5,2016,0.5,NA,NA
514042,2,0,-50,200,-50,1,0,1176,0,0.225,0,0.145,1,0,100,1000,0,25,1,NA,NA,NA,NA
514042,3,0,-131.94,200,-50,1,0,1176,0,0.225,0,0.145,1,0,100,1000,0,25,1,NA,NA,NA,NA
514042,W,0,-50,200,-50,1,0,1176,0,0.225,0,0.145,1,0,100,1000,0,25,1,NA,NA,NA,NA
514049,1,346.5,-112,225,-112,1,0,529,0,0.225,0,0.145,1.025,1,100,500,0,21,1,NA,NA,NA,NA
514049,2,554.4,-200,400,-200,1,0,941,0,0.225,0,0.145,1.025,0,100,800,0,21,1,NA,NA,NA,NA
514050,S,0,0,0,0,1,0,1700,0,9999,0,0,1,0,100,2500,0,25,1,NA,NA,1,1
514057,1,415.8,-80.481,94.19,-80.481,1,0,706,0,0.225,0,0.145,1,1,100,600,0,21,0.5,2017,0.5,NA,NA
514059,S,0,0,0,0,1,0,1200,0,9999,0,0,1,1,100,1000,0,25,1,NA,NA,1,1
514080,1,554.4,-200,400,-200,1,0,941,0,0.225,0,0,1,1,100,800,0,21,0.5,2018,0.5,NA,NA
514088,1,43.307,-28.75,57.5,-28.75,1,0,135.294,0,0.223,0,0.145,1.025,1,100,115,0,34,1,NA,NA,NA,NA
514088,2,43.307,-28.75,57.5,-28.75,1,0,135.294,0,0.223,0,0.145,1.025,1,100,115,0,34,1,NA,NA,NA,NA
514088,3,47.073,-31.25,62.5,-31.25,1,0,147.059,0,0.223,0,0.145,1.025,1,100,125,0,34,1,NA,NA,NA,NA
514088,4,87.744,-58.25,116.5,-58.25,1,0,274.118,0,0.223,0,0.145,1.025,1,100,233,0,34,1,NA,NA,NA,NA
514088,5,50.086,-33.25,66.5,-33.25,1,0,156.471,0,0.223,0,0.145,1.025,1,100,133,0,34,1,NA,NA,NA,NA
514088,6,87.744,-58.25,116.5,-58.25,1,0,274.118,0,0.223,0,0.145,1.025,1,100,233,0,34,1,NA,NA,NA,NA
514088,7,50.086,-33.25,66.5,-33.25,1,0,156.471,0,0.223,0,0.145,1.025,1,100,133,0,34,1,NA,NA,NA,NA
514088,8,87.744,-58.25,116.5,-58.25,1,0,274.118,0,0.223,0,0.145,1.025,1,100,233,0,34,1,NA,NA,NA,NA
514088,9,50.086,-33.25,66.5,-33.25,1,0,156.471,0,0.223,0,0.145,1.025,1,100,133,0,34,1,NA,NA,NA,NA
514089,1,103.95,-35,75,-35,1,0,176,0,0.223,0,0.145,1.025,1,100,150,0,31,1,NA,NA,NA,NA
514089,2,103.95,-35,75,-35,1,0,176,0,0.223,0,0.145,1.025,1,100,150,0,31,1,NA,NA,NA,NA
514089,3,103.95,-35,75,-35,1,0,176,0,0.223,0,0.145,1.025,1,100,150,0,31,1,NA,NA,NA,NA
514089,4,103.95,-35,75,-35,1,0,176,0,0.223,0,0.145,1.025,1,100,150,0,31,1,NA,NA,NA,NA
514090,1,103.95,-35,75,-35,1,0,176,0,0.223,0,0.145,1.025,1,100,150,0,31,1,NA,NA,NA,NA
514090,2,103.95,-35,75,-35,1,0,176,0,0.223,0,0.145,1.025,1,100,150,0,31,1,NA,NA,NA,NA
514090,3,242.55,-87,175,-87,1,0,412,0,0.223,0,0.145,1,1,100,350,0,31,0.5,2016,0.5,NA,NA
514090,4,242.55,-87,175,-87,1,0,412,0,0.223,0,0.145,1,1,100,350,0,31,0.5,2016,0.5,NA,NA
514091,1,457.38,-165,330,-165,1,0,776,0,0.3,0,0.145,1.025,1,100,660,0,31,0.5,2016,0.5,NA,NA
514091,2,457.38,-165,330,-165,1,0,776,0,0.3,0,0.145,1.025,1,100,660,0,31,0.5,2017,0.5,NA,NA
514092,1,144.608,-100,192,-100,1,0,476,0,0.225,0,0.145,1.025,1,100,384,0,34,1,NA,NA,NA,NA
514092,2,144.608,-100,192,-100,1,0,476,0,0.225,0,0.145,1.025,1,100,384,0,34,1,NA,NA,NA,NA
514094,1,457.38,-66,330,-66,1,0,776,0,0.3,0,0.145,1,1,100,660,0,31,0.5,2016,0.5,NA,NA
514094,2,457.38,-66,330,-66,1,0,776,0,0.3,0,0.145,1,1,100,660,0,31,0.5,2016,0.5,NA,NA
514094,3,457.38,-26.66,330,-66,1,0,776,0,0.22,0,0.145,1,0,100,660,0,31,1,NA,NA,NA,NA
514096,1,320.097,-200,400,-200,1,0,1175,0,0.3,0,0.145,1.025,1,100,850,0,34,1,NA,NA,NA,NA
514098,1,363.825,-100,200,-100,1,0,612,0,0.2297,0,0.145,1.025,1,100,525,0,31,0.5,2015,0.5,NA,NA
514098,2,363.825,-100,200,-100,1,0,612,0,0.2297,0,0.145,1.025,1,100,525,0,31,0.5,2015,0.5,NA,NA
514132,1,0,-50,200,-50,1,0,1176,0,0.225,0,0.145,1,0,100,1000,0,25,1,NA,NA,NA,NA
514132,2,0,-50,200,-50,1,0,1176,0,0.225,0,0.145,1,0,100,1000,0,25,1,NA,NA,NA,NA
514133,1,0,-50,200,-50,1,0,1176,0,0.225,0,0.145,1,0,100,1000,0,25,1,NA,NA,NA,NA
514133,2,0,-50,200,-50,1,0,1176,0,0.225,0,0.145,1,0,100,1000,0,25,1,NA,NA,NA,NA
514134,1,187.11,-65,135,-65,1,0,317,0,0.22,0,0,1,1,100,270,0,21,0.5,2017,0.5,NA,NA
514134,2,187.11,-65,135,-65,1,0,317,0,0.22,0,0,1,1,100,270,0,21,0.5,2017,0.5,NA,NA
514134,3,187.11,-65,135,-65,1,0,317,0,0.22,0,0,1,1,100,270,0,21,0.5,2017,0.5,NA,NA
514134,4,187.11,-65,135,-65,1,0,317,0,0.22,0,0,1,1,100,270,0,21,0.5,2018,0.5,NA,NA
514401,1,693,-250,500,-250,1,0,1176,0,0.22,0,0.145,1,1,100,1000,0,31,0.5,2021,0.5,NA,NA
514401,2,693,-250,500,-250,1,0,1176,0,0.22,0,0.145,1,1,100,1000,0,31,0.5,2021,0.5,NA,NA
514401,3,693,-250,500,-250,1,0,1176,0,0.22,0,0.145,1,1,100,1000,0,31,0.5,2021,0.5,NA,NA
514401,4,693,-250,500,-250,1,0,1176,0,0.22,0,0.145,1,1,100,1000,0,31,0.5,2021,0.5,NA,NA
522003,1,145.53,-80.481,94.19,-80.481,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,21,1,NA,NA,NA,NA
522003,2,145.53,-80.481,94.19,-80.481,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,21,1,NA,NA,NA,NA
522003,3,145.53,-80.481,94.19,-80.481,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,21,1,NA,NA,NA,NA
522003,4,145.53,-80.481,94.19,-80.481,1,0,247,0,0.2297,0,0.145,1,1,100,210,0,21,1,NA,NA,NA,NA
522004,1,0,-30,0,-30,1,0,588,0,0.196,0,0.145,1.025,0,100,500,0,25,1,NA,NA,NA,NA
522012,1,154,-73.617,128.137,-90.417,1,0,277,0,0.21,0,0.145,1.025,1,100,220,0,13,1,NA,NA,NA,NA
522012,2,154,-73.617,128.137,-90.417,1,0,277,0,0.21,0,0.145,1.025,1,100,220,0,13,1,NA,NA,NA,NA
522019,1,0,0,0,-30,1,0,588,0,0.196,0,0.145,1.025,0,100,300,0,25,1,NA,NA,NA,NA
522020,1,0,-12.398,0,-30,1,0,588,0,0.196,0,0.145,1.025,0,100,300,0,25,1,NA,NA,NA,NA
522021,1,0,-2.01,0,-30,1,0,588,0,0.196,0,0.145,1.025,0,100,300,0,25,1,NA,NA,NA,NA
522022,1,0,-0.027,0,-30,1,0,588,0,0.196,0,0.145,1.025,0,100,350,0,25,1,NA,NA,NA,NA
522022,W1,0,0,0,0,1,0,122,0,0.3022,0,0,1,1,100,110,0,25,1,NA,NA,3,-0.9
522023,1,0,0,0,-30,0.9993,0,588,0,0.196,0,0.145,1.025,0,100,150,0,25,1,NA,NA,NA,NA
522023,V1,0,0,0,0,0.9993,0,78,0,0.8,0,0,1,1,100,70,0,25,1,NA,NA,2,-0.9
522024,1,0,0,0,-30,1,0,588,0,0.196,0,0.145,1.025,0,100,500,0,25,1,NA,NA,NA,NA
