node.number,id,active.power.MW,reactive.power.MVAR,max.reactive.power.MVAR,min.reactive.power.MVAR,voltage.setpoint.pu,other.bus.reg,MVA,impedance1,impedance2,xfrmr.impedance1,xfrmr.impedance2,xfrmr.turns.ratio,status,pct.MVAR.to.hold.voltage,max.capacity.MW,min.output.MW,owner.number1,owner.fraction1,owner.number2,owner.fraction2,wind.control.mode,wind.power.factor
522024,V1,0,0,0,0,1,0,78,0,0.8,0,0,1,1,100,70,0,25,1,NA,NA,2,-0.9
522024,W1,0,-46.495,-46.495,-46.495,1,0,270,0,0.1773,0,0,1,0,100,240,0,25,1,NA,NA,3,-0.9
522025,1,0,0,0,-30,1,0,588,0,0.196,0,0.145,1.025,0,100,150,0,25,1,NA,NA,NA,NA
522025,V1,0,0,0,0,1,0,22,0,0.8,0,0,1,1,100,20,0,25,1,NA,NA,2,-0.9
522025,W1,0,-54.244,-54.244,-54.244,1,0,312,0,0.1773,0,0,1,0,100,280,0,25,1,NA,NA,3,-0.9
522026,1,0,0,0,-30,0.9979,0,588,0,0.196,0,0.145,1.025,0,100,300,0,25,1,NA,NA,NA,NA
522026,V1,0,0,0,0,0.9979,0,78,0,0.8,0,0,1,1,100,70,0,25,1,NA,NA,2,-0.9
522026,W1,0,-24.216,-24.216,-24.216,0.9979,0,139,0,0.3022,0,0,1,0,100,125,0,25,1,NA,NA,3,-0.9
522027,1,0,-30,0,-30,1.002,0,588,0,0.196,0,0.145,1.025,0,100,400,0,25,1,NA,NA,NA,NA
522027,V1,0,0,0,0,1.002,0,83,0,0.8,0,0,1,1,100,70,0,25,1,NA,NA,2,-0.9
522027,W1,0,-6.781,-6.781,-6.781,1.002,0,39,0,0.1773,0,0,1,0,100,35,0,25,1,NA,NA,3,-0.9
522031,V1,0,0,0,0,0.9975,0,25,0,0.8,0,0,1,1,100,20,0,25,1,NA,NA,2,-0.9
522033,1,0,0,0,-30,0.9956,0,588,0,0.196,0,0.145,1.025,0,100,50,0,25,1,NA,NA,NA,NA
522033,V1,0,0,0,0,0.9956,0,78,0,0.8,0,0,1,1,100,70,0,25,1,NA,NA,2,-0.9
522033,W1,0,-6.781,-6.781,-6.781,0.9956,0,40,0,0.3022,0,0,1,0,100,35,0,25,1,NA,NA,3,-0.9
522034,1,0,-30,0,-30,1,0,588,0,0.196,0,0.145,1.025,0,100,500,0,25,1,NA,NA,NA,NA
522036,1,0,-30,0,-30,1.0024,0,588,0,0.196,0,0.145,1.025,0,100,500,0,25,1,NA,NA,NA,NA
522036,V1,0,0,0,0,1.0024,0,34,0,0.8,0,0,1,1,100,30,0,25,1,NA,NA,2,-0.9
522036,W1,0,0,0,0,1.0024,0,801,0,0.3022,0,0,1,1,100,721,0,25,1,NA,NA,3,-0.9
522039,1,0,-30,0,-30,1,0,588,0,0.196,0,0.145,1.025,0,100,250,0,25,1,NA,NA,NA,NA
522039,V1,0,0,0,0,1,0,308,0,0.8,0,0,1,1,100,277,0,25,1,NA,NA,2,-0.9
522039,W1,0,0,0,0,1,0,107,0,0.1773,0,0,1,1,100,90,0,25,1,NA,NA,3,-0.9
522041,1,0,0,0,-30,1,0,588,0,0.196,0,0.145,1.025,0,100,450,0,25,1,NA,NA,NA,NA
522041,V1,0,0,0,0,1,0,90,0,0.8,0,0,1,1,100,80,0,25,1,NA,NA,2,-0.9
522042,1,0,-30,0,-30,1,0,588,0,0.196,0,0.145,1.025,0,100,250,0,25,1,NA,NA,NA,NA
522048,1,16.502,-12.83,17.92,-12.83,1,0,41.11,0,0.17,0,0.145,1.025,1,100,37,0,22,1,NA,NA,NA,NA
522048,10,17.84,-12.83,17.92,-12.83,1,0,41.11,0,0.17,0,0.145,1.025,1,100,40,0,22,1,NA,NA,NA,NA
522048,11,17.84,-12.83,17.92,-12.83,1,0,41.11,0,0.17,0,0.145,1.025,1,100,40,0,22,1,NA,NA,NA,NA
522048,12,17.84,-12.83,17.92,-12.83,1,0,41.11,0,0.17,0,0.145,1.025,1,100,40,0,22,1,NA,NA,NA,NA
522048,13,15.6,-9.423,17.92,-12.83,1,0,41.11,0,0.17,0,0.145,1.025,0,100,39,0,22,1,NA,NA,NA,NA
522048,2,17.394,-12.83,17.92,-12.83,1,0,41.11,0,0.17,0,0.145,1.025,1,100,39,0,22,1,NA,NA,NA,NA
522048,3,17.394,-12.83,17.92,-12.83,1,0,41.11,0,0.17,0,0.145,1.025,1,100,39,0,22,0.5,2015,0.5,NA,NA
522048,4,17.394,-12.83,17.92,-12.83,1,0,41.11,0,0.17,0,0.145,1.025,1,100,39,0,22,0.5,2015,0.5,NA,NA
522048,5,17.394,-12.83,17.92,-12.83,1,0,41.11,0,0.17,0,0.145,1.025,1,100,39,0,22,0.5,2015,0.5,NA,NA
522048,6,17.394,-12.83,17.92,-12.83,1,0,41.11,0,0.17,0,0.145,1.025,1,100,39,0,22,0.5,2015,0.5,NA,NA
522048,7,17.84,-12.83,17.92,-12.83,1,0,41.11,0,0.17,0,0.145,1.025,1,100,40,0,22,0.5,2015,0.5,NA,NA
522048,8,17.84,-12.83,17.92,-12.83,1,0,41.11,0,0.17,0,0.145,1.025,1,100,40,0,22,0.5,2015,0.5,NA,NA
522048,9,17.84,-12.83,17.92,-12.83,1,0,41.11,0,0.17,0,0.145,1.025,1,100,40,0,22,1,NA,NA,NA,NA
522049,1,19.637,4.609,27.442,-36.106,1,0,55,0,0.17,0,0.145,1.025,1,100,50,0,22,1,NA,NA,NA,NA
522049,2,19.637,4.609,27.442,-36.106,1,0,55,0,0.17,0,0.145,1.025,1,100,50,0,22,1,NA,NA,NA,NA
522049,3,19.637,4.609,27.442,-36.106,1,0,55,0,0.17,0,0.145,1.025,1,100,50,0,22,1,NA,NA,NA,NA
522050,1,15.709,-4.995,13.976,-14.633,1,0,44.9,0,0.196,0,0.145,1.025,1,100,40,0,22,1,NA,NA,NA,NA
522050,2,15.709,-4.995,13.976,-14.633,1,0,44.9,0,0.196,0,0.145,1.025,1,100,40,0,22,1,NA,NA,NA,NA
522050,3,15.709,-4.995,13.976,-14.633,1,0,44.9,0,0.196,0,0.145,1.025,1,100,40,0,22,1,NA,NA,NA,NA
522052,1,53.019,-39.42,43.648,-48.917,1,0,150,0,0.17,0,0.145,1.025,1,100,135,0,22,1,NA,NA,NA,NA
522052,2,53.019,-39.42,43.648,-48.917,1,0,150,0,0.17,0,0.145,1.025,1,100,135,0,22,1,NA,NA,NA,NA
522052,3,53.019,-39.42,43.648,-48.917,1,0,150,0,0.17,0,0.145,1.025,1,100,135,0,22,1,NA,NA,NA,NA
522052,4,53.019,-39.42,43.648,-48.917,1,0,150,0,0.17,0,0.145,1.025,1,100,135,0,22,1,NA,NA,NA,NA
522052,5,53.019,-39.42,43.648,-48.917,1,0,150,0,0.17,0,0.145,1.025,1,100,135,0,22,1,NA,NA,NA,NA
522052,6,53.019,-39.42,43.648,-48.917,1,0,150,0,0.17,0,0.145,1.025,1,100,135,0,22,1,NA,NA,NA,NA
522052,7,53.019,-39.42,43.648,-48.917,1,0,150,0,0.17,0,0.145,1.025,1,100,135,0,22,1,NA,NA,NA,NA
522058,1,0,-30,0,-30,1,0,588,0,0.196,0,0.145,1.025,0,100,380,0,25,1,NA,NA,NA,NA
522058,V1,0,0,0,0,1,0,83,0,0.8,0,0,1,1,100,70,0,25,1,NA,NA,2,-0.9
522068,V1,0,0,0,0,0.998,0,64,0,0.8,0,0,1,1,100,58,0,25,1,NA,NA,2,-0.9
522068,W1,0,-7.168,-7.168,-7.168,0.998,0,42,0,0.3022,0,0,1,0,100,37,0,25,1,NA,NA,3,-0.9
522070,1,23.564,-20.813,20.782,-32.626,1,0,67,0,0.17,0,0.145,1.025,1,100,60,0,22,1,NA,NA,NA,NA
522070,13,23.564,-20.813,20.782,-32.626,1,0,67,0,0.17,0,0.145,1.025,1,100,60,0,22,1,NA,NA,NA,NA
522070,2,23.564,-20.813,20.782,-32.626,1,0,67,0,0.17,0,0.145,1.025,1,100,60,0,22,1,NA,NA,NA,NA
522070,3,23.564,-20.813,20.782,-32.626,1,0,67,0,0.17,0,0.145,1.025,1,100,60,0,22,1,NA,NA,NA,NA
522070,4,23.564,-20.813,20.782,-32.626,1,0,67,0,0.17,0,0.145,1.025,1,100,60,0,22,1,NA,NA,NA,NA
522071,1,40.452,-37.216,36.011,-37.733,1,0,115.7,0,0.17,0,0.145,1.025,1,100,103,0,22,1,NA,NA,NA,NA
522071,2,40.452,-37.216,36.011,-37.733,1,0,115.7,0,0.17,0,0.145,1.025,1,100,103,0,22,1,NA,NA,NA,NA
522071,3,40.452,-37.216,36.011,-37.733,1,0,115.7,0,0.17,0,0.145,1.025,1,100,103,0,22,1,NA,NA,NA,NA
522071,4,40.452,-37.216,36.011,-37.733,1,0,115.7,0,0.17,0,0.145,1.025,1,100,103,0,22,1,NA,NA,NA,NA
522071,5,40.452,-37.216,36.011,-37.733,1,0,115.7,0,0.17,0,0.145,1.025,1,100,103,0,22,1,NA,NA,NA,NA
522071,6,40.452,-37.216,36.011,-37.733,1,0,115.7,0,0.17,0,0.145,1.025,1,100,103,0,22,1,NA,NA,NA,NA
522071,7,40.452,-37.216,36.011,-37.733,1,0,115.7,0,0.17,0,0.145,1.025,1,100,103,0,22,1,NA,NA,NA,NA
522071,8,40.452,-37.216,36.011,-37.733,1,0,115.7,0,0.17,0,0.145,1.025,1,100,103,0,22,1,NA,NA,NA,NA
522071,9,40.452,-37.216,36.011,-37.733,1,0,115.7,0,0.17,0,0.145,1.025,1,100,103,0,22,1,NA,NA,NA,NA
522071,A,40.452,-37.216,36.011,-37.733,1,0,115.7,0,0.17,0,0.145,1.025,1,100,103,0,22,1,NA,NA,NA,NA
522072,1,0,-30,0,-30,1,0,588,0,0.196,0,0.145,1.025,0,100,500,0,25,1,NA,NA,NA,NA
522072,S1,0,0,0,0,1,0,250,0,9999,0,0,1,1,100,200,0,25,1,NA,NA,1,1
522072,W1,0,0,0,0,1,0,278,0,0.3022,0,0,1,1,100,250,0,25,1,NA,NA,3,-0.9
522075,1,45.164,-17.292,39.788,-42.126,1,0,129,0,0.17,0,0.145,1.025,1,100,115,0,22,1,NA,NA,NA,NA
522075,2,45.164,-17.292,39.788,-42.126,1,0,129,0,0.17,0,0.145,1.025,1,100,115,0,22,1,NA,NA,NA,NA
522075,3,45.164,-17.292,39.788,-42.126,1,0,129,0,0.17,0,0.145,1.025,1,100,115,0,22,1,NA,NA,NA,NA
522075,4,45.164,-17.292,39.788,-42.126,1,0,129,0,0.17,0,0.145,1.025,1,100,115,0,22,1,NA,NA,NA,NA
522076,1,90.09,-20,65,-20,1,0,145,0,0.15,0,0.145,1,1,100,130,0,31,1,NA,NA,NA,NA
522076,2,90.09,-20,65,-20,1,0,145,0,0.15,0,0.145,1,1,100,130,0,31,1,NA,NA,NA,NA
522079,1,82.474,-80.5,94.2,-80.5,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,22,1,NA,NA,NA,NA
522079,2,15.709,-14.633,13.976,-14.633,1,0,44.9,0,0.235,0,0.145,1.025,1,100,40,0,22,1,NA,NA,NA,NA
522079,3,15.709,-14.633,13.976,-14.633,1,0,44.9,0,0.235,0,0.145,1.025,1,100,40,0,22,1,NA,NA,NA,NA
522104,1,0,-30,0,-30,1,0,588,0,0.196,0,0.145,1.025,0,100,500,0,25,1,NA,NA,NA,NA
522104,V1,0,0,0,0,1,0,510,0,0.8,0,0,1,1,100,456,0,25,1,NA,NA,2,-0.9
522104,W1,0,0,0,0,1,0,182,0,0.3022,0,0,1,1,100,163,0,25,1,NA,NA,3,-0.9
522113,V1,0,0,0,0,1,0,190,0,0.8,0,0,1,1,100,170,0,25,1,NA,NA,2,-0.9
522115,V1,0,0,0,0,1,0,156,0,0.8,0,0,1,1,100,140,0,25,1,NA,NA,2,-0.9
522132,1,0,-23.151,0,-30,1,0,588,0,0.196,0,0.145,1.025,0,100,250,0,25,1,NA,NA,NA,NA
522133,1,0,-30,0,-30,1,0,588,0,0.196,0,0.145,1.025,0,100,100,0,25,1,NA,NA,NA,NA
522134,1,48.51,16.007,35,-15,1,0,82.3,0,0.15,0,0.145,1,0,100,70,0,31,1,NA,NA,NA,NA
522134,2,48.51,16.007,35,-15,1,0,82.3,0,0.15,0,0.145,1,0,100,70,0,31,1,NA,NA,NA,NA
522134,3,48.51,16.007,35,-15,1,0,82.3,0,0.15,0,0.145,1,0,100,70,0,31,1,NA,NA,NA,NA
522134,4,17.325,5.336,12,-5,1,0,29.4,0,0.15,0,0.145,1,0,100,25,0,31,1,NA,NA,NA,NA
522136,V1,0,0,0,0,1,0,652,0,0.8,0,0,1,1,100,587,0,25,1,NA,NA,2,-0.9
522137,V1,0,0,0,0,1,0,271,0,0.8,0,0,1,1,100,244,0,25,1,NA,NA,2,-0.9
522143,V1,0,0,0,0,0.996,0,30,0,0.8,0,0,1,1,100,25,0,25,1,NA,NA,2,-0.9
522154,V1,0,0,0,0,1,0,69,0,0.8,0,0,1,1,100,61,0,25,1,NA,NA,3,-0.9
522203,V1,0,0,0,0,1.004,0,111,0,0.8,0,0,1,1,100,100,0,25,1,NA,NA,2,-0.9
524003,1,145.53,-80.481,94.19,-80.481,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,21,1,NA,NA,NA,NA
524003,2,173.25,-80.48,94.19,-80.48,1,0,247,0,0.2297,0,0.145,1.025,1,100,250,0,21,1,NA,NA,NA,NA
524003,3,145.53,-80.481,94.19,-80.481,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,21,1,NA,NA,NA,NA
524003,4,145.53,-80.481,94.19,-80.481,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,21,1,NA,NA,NA,NA
524008,1,415.8,-150,300,-150,1,0,706,0,0.22,0,0.145,1.025,1,100,600,0,31,1,NA,NA,NA,NA
524008,2,415.8,-150,300,-150,1,0,706,0,0.22,0,0.145,1.025,1,100,600,0,31,1,NA,NA,NA,NA
524012,1,154,-90.4,128.1,-90.4,1,0,277,0,0.21,0,0.145,1.025,1,100,220,0,13,1,NA,NA,NA,NA
524012,2,154,-90.4,128.1,-90.4,1,0,277,0,0.21,0,0.145,1.025,1,100,220,0,13,1,NA,NA,NA,NA
524034,1,554.4,-80,400,-80,1,0,941,0,0.225,0,0.145,1,1,100,800,0,11,0.5,2016,0.5,NA,NA
524034,2,554.4,-80,400,-80,1,0,941,0,0.225,0,0.145,1,1,100,800,0,11,0.5,2017,0.5,NA,NA
524034,3,554.4,-80,400,-80,1,0,941,0,0.225,0,0.145,1,1,100,800,0,11,0.5,2017,0.5,NA,NA
524048,1,0,-30,0,-30,1,0,588,0,0.196,0,0.145,1.025,0,100,450,0,25,1,NA,NA,NA,NA
524076,1,207.9,-30,150,-30,1,0,353,0,0.223,0,0.145,1.025,1,100,300,0,31,1,NA,NA,NA,NA
524076,2,207.9,-30,150,-30,1,0,353,0,0.223,0,0.145,1.025,1,100,300,0,31,1,NA,NA,NA,NA
524076,3,207.9,-30,150,-30,1,0,353,0,0.223,0,0.145,1.025,1,100,300,0,31,0.5,2021,0.5,NA,NA
524076,4,207.9,-30,150,-30,1,0,353,0,0.223,0,0.145,1.025,1,100,300,0,31,0.5,2021,0.5,NA,NA
524076,5,457.38,-165,330,-165,1,0,776,0,0.3,0,0.145,1.025,1,100,660,0,31,0.5,2021,0.5,NA,NA
524082,1,346.5,-112,225,-112,1,0,588,0,0.223,0,0.145,1.025,1,100,500,0,21,1,NA,NA,NA,NA
524082,2,346.5,-112,225,-112,1,0,588,0,0.223,0,0.145,1.025,1,100,500,0,21,1,NA,NA,NA,NA
524082,3,485.1,-70,350,-70,1,0,824,0,0.223,0,0.145,1,1,100,700,0,21,0.5,2015,0.5,NA,NA
524083,1,6929.307,-121.642,360,-180,1,0,941,0,0.225,0,0.145,1,0,100,9999,-9999,21,1,NA,NA,NA,NA
524083,2,554.4,-200,400,-200,1,0,941,0,0.225,0,0.145,1.025,1,100,800,0,21,0.5,2015,0.5,NA,NA
524083,3,554.4,-200,400,-200,1,0,941,0,0.225,0,0.145,1.025,1,100,800,0,21,1,NA,NA,NA,NA
524085,3,554.4,-200,400,-200,1,0,941,0,0.225,0,0.145,1.025,1,100,800,0,21,1,NA,NA,NA,NA
524087,S,0,0,0,0,1,0,2222,0,9999,0,0,1,0,100,2000,0,25,1,NA,NA,1,1
531022,1,15.443,-5,10,-5,1,0,29.41,0,0.25,0.007,0.14,1,1,100,25,0,22,1,NA,NA,NA,NA
531022,2,15.443,-5,10,-5,1,0,29.41,0,0.25,0.007,0.14,1,1,100,25,0,22,1,NA,NA,NA,NA
531022,3,1.6,0,2,-1,1,0,29.41,0,0.25,0.007,0.14,1,0,100,4,0,22,1,NA,NA,NA,NA
531030,1,4.324,3,3,-1,1,0,8,0,0.13,0.007,0.14,1,1,100,7,0,22,1,NA,NA,NA,NA
531030,2,4.324,3,3,-1,1,0,8,0,0.13,0.007,0.14,1,1,100,7,0,22,1,NA,NA,NA,NA
531030,3,2.8,3,3,-1,1,0,8,0,0.13,0.007,0.14,1,0,100,7,0,22,1,NA,NA,NA,NA
531036,1,1.6,2,2,-2,1,0,4.11,0,0.13,0.007,0.14,1,0,100,4,0,22,1,NA,NA,NA,NA
531036,2,1.6,2,2,-2,1,0,4.11,0,0.13,0.007,0.14,1,0,100,4,0,22,1,NA,NA,NA,NA
531036,3,1.6,2,2,-2,1,0,4.11,0,0.13,0.007,0.14,1,0,100,4,0,22,1,NA,NA,NA,NA
531036,4,1.6,2,2,-1,1,0,4.11,0,0.13,0.007,0.14,1,0,100,4,0,22,1,NA,NA,NA,NA
531042,1,10.81,-2.186,6,-6,0.99,0,19.5,0,0.25,0.007,0.14,1,1,100,17.5,0,22,1,NA,NA,NA,NA
531042,2,10.81,-2.186,6,-6,0.99,0,19.5,0,0.25,0.007,0.14,1,1,100,17.5,0,22,1,NA,NA,NA,NA
531042,3,10.81,-2.186,12,-6,0.99,0,19.5,0,0.25,0.007,0.14,1,1,100,17.5,0,22,1,NA,NA,NA,NA
531042,4,15.443,-3.123,16.58,-5,0.99,0,27.8,0,0.25,0.007,0.14,1,1,100,25,0,22,1,NA,NA,NA,NA
531047,1,10.007,-5,8,-5,0.98,0,17.65,0,0.25,0.007,0.14,1,1,100,16.2,0,22,1,NA,NA,NA,NA
531047,2,10.007,-5,8,-5,0.98,0,17.65,0,0.25,0.007,0.14,1,1,100,16.2,0,22,1,NA,NA,NA,NA
531054,1,7.845,-6,6,-6,0.98,0,14.12,0,0.25,0.007,0.14,1,1,100,12.7,0,22,1,NA,NA,NA,NA
531054,2,7.845,-6.1,6,-6.1,0.98,0,14.12,0,0.25,0.007,0.14,1,1,100,12.7,0,22,1,NA,NA,NA,NA
531054,3,7.845,-6.1,6,-6.1,0.98,0,14.12,0,0.25,0.007,0.14,1,1,100,12.7,0,22,1,NA,NA,NA,NA
531054,4,7.845,-6.1,9,-6.1,0.98,0,14.12,0,0.25,0.007,0.14,1,1,100,12.7,0,22,1,NA,NA,NA,NA
531072,1,9.266,-3,7.5,-3,1,0,16.66,0,0.13,0,0,1,1,100,15,0,24,1,NA,NA,NA,NA
531256,1,9.6,5,12,-6,1,0,100,0,1,0,0,1,1,100,24,0,22,1,NA,NA,NA,NA
531314,1,8.4,7.371,10,-5,0.965,0,23.69,0,0.13,0.007,0.14,1,0,100,21,0,24,1,NA,NA,NA,NA
531314,2,8.4,7.371,10,-5,0.965,0,23.69,0,0.13,0.007,0.14,1,0,100,21,0,24,1,NA,NA,NA,NA
531314,3,8.528,7.371,10,-5,0.965,0,23.69,0,0.13,0.007,0.14,1,0,100,21.32,0,24,1,NA,NA,NA,NA
531314,4,8.528,4.276,10,-5,0.965,0,23.69,0,0.13,0.007,0.14,1,0,100,21.32,0,24,1,NA,NA,NA,NA
531314,5,8.528,4.276,10,-5,0.965,0,23.69,0,0.13,0.007,0.14,1,0,100,21.32,0,24,1,NA,NA,NA,NA
531321,1,23.165,-10,17,-10,0.988,0,44.12,0,0.25,0.007,0.14,1,1,100,37.5,0,22,1,NA,NA,NA,NA
531321,2,23.165,-10,17,-10,0.988,0,44.12,0,0.25,0.007,0.14,1,1,100,37.5,0,22,1,NA,NA,NA,NA
531326,1,11.119,-2.09,9,-9,1,0,22,0,0.25,0.007,0.14,1,1,100,18,0,22,1,NA,NA,NA,NA
531326,2,11.119,-2.09,9,-9,1,0,22,0,0.25,0.007,0.14,1,1,100,18,0,22,1,NA,NA,NA,NA
531326,3,11.119,-2.09,9,-9,1,0,22,0,0.25,0.007,0.14,1,1,100,18,0,22,1,NA,NA,NA,NA
531347,1,4.942,-3,4,-3,0.99,0,9.4,0,0.25,0.007,0.14,1,1,100,8,0,22,1,NA,NA,NA,NA
531347,2,4.942,-3,4,-3,0.99,0,9.4,0,0.25,0.007,0.14,1,1,100,8,0,22,1,NA,NA,NA,NA
531347,3,4.942,-3,4,-3,0.99,0,9.4,0,0.25,0.007,0.14,1,1,100,8,0,22,1,NA,NA,NA,NA
531347,4,4.942,-3,4,-3,0.99,0,9.4,0,0.25,0.007,0.14,1,1,100,8,0,22,1,NA,NA,NA,NA
531347,5,6.4,8,8,-5,0.99,0,17.8,0,0.25,0.007,0.14,1,0,100,16,0,22,1,NA,NA,NA,NA
531347,6,10,10,10,-5,0.99,0,100,0,1,0,0,1,0,100,25,0,22,1,NA,NA,NA,NA
531368,1,16.2,20,20,-4,1,0,47,0,0.13,0.007,0.14,1,0,100,40.5,0,24,1,NA,NA,NA,NA
531368,2,16.2,20,20,-4,1,0,47,0,0.13,0.007,0.14,1,0,100,40.5,0,24,1,NA,NA,NA,NA
531368,3,16.2,20,20,-4,1,0,47,0,0.13,0.007,0.14,1,0,100,40.5,0,24,1,NA,NA,NA,NA
531368,4,16.2,17,17,-4,1,0,47,0,0.13,0.007,0.14,1,0,100,40.5,0,24,1,NA,NA,NA,NA
531552,1,9.6,6,12,-6,1,0,100,0,1,0,0,1,0,100,24,0,22,1,NA,NA,NA,NA
531615,1,6.4,8,8,-4,0.985,0,17.8,0,0.13,0.007,0.14,1,1,100,16,0,24,1,NA,NA,NA,NA
531615,2,6.4,8,8,-4,0.985,0,17.8,0,0.13,0.007,0.14,1,1,100,16,0,24,1,NA,NA,NA,NA
531615,3,6.4,8,8,-4,0.985,0,17.8,0,0.13,0.007,0.14,1,1,100,16,0,24,1,NA,NA,NA,NA
531615,4,6.4,8,8,-4,0.985,0,17.8,0,0.13,0.007,0.14,1,1,100,16,0,24,1,NA,NA,NA,NA
531615,5,6.4,8,8,-4,0.985,0,17.8,0,0.13,0.007,0.14,1,1,100,16,0,24,1,NA,NA,NA,NA
531615,6,6.4,8,8,-4,0.985,0,17.8,0,0.13,0.007,0.14,1,1,100,16,0,24,1,NA,NA,NA,NA
531615,7,6.4,8,8,-4,0.985,0,17.8,0,0.13,0.007,0.14,1,1,100,16,0,24,1,NA,NA,NA,NA
531615,8,6.4,8,8,-4,0.985,0,17.8,0,0.13,0.007,0.14,1,1,100,16,0,24,1,NA,NA,NA,NA
531621,1,15.443,-4,12,-4,1,0,28,0,0.25,0.007,0.14,1,1,100,25,0,24,1,NA,NA,NA,NA
531621,2,15.443,-4,12,-4,1,0,28,0,0.25,0.007,0.14,1,1,100,25,0,24,1,NA,NA,NA,NA
531621,3,15.443,-4,12,-4,1,0,28,0,0.25,0.007,0.14,1,1,100,25,0,24,1,NA,NA,NA,NA
531622,4,30.887,-8,25,-8,1,0,55.55,0,0.25,0.007,0.14,1,1,100,50,0,24,1,NA,NA,NA,NA
531622,5,30.887,-1,25,-1,1,0,55.55,0,0.25,0.007,0.14,1,1,100,50,0,24,1,NA,NA,NA,NA
531622,6,30.887,-1,25,-1,1,0,55.55,0,0.25,0.007,0.14,1,1,100,50,0,24,1,NA,NA,NA,NA
531641,1,2.92,1,1,-2,1,0,8.5,0,0.25,0.0735,1.47,1,0,100,7.3,0,22,1,NA,NA,NA,NA
531641,2,2.92,1,1,-2,1,0,8.5,0,0.25,0.0735,1.47,1,0,100,7.3,0,22,1,NA,NA,NA,NA
531641,3,2.92,1,1,-2,1,0,8.5,0,0.25,0.0735,1.47,1,0,100,7.3,0,22,1,NA,NA,NA,NA
532001,3,80.305,-15.128,51,-29,1,0,144,0,0.135,0.007,0.14,1,1,100,130,0,22,1,NA,NA,NA,NA
532001,4,80.305,-15.128,51,-29,1,0,144,0,0.19,0.007,0.14,1,1,100,130,0,22,1,NA,NA,NA,NA
532001,5,80.305,-15.128,51,-29,1,0,144,0,0.19,0.007,0.14,1,1,100,130,0,22,1,NA,NA,NA,NA
532001,6,80.305,-15.128,51,-29,1,0,144,0,0.19,0.007,0.14,1,1,100,130,0,22,1,NA,NA,NA,NA
532002,1,80.305,-29,51,-29,1,0,144,0,0.135,0.007,0.14,1,1,100,130,0,22,1,NA,NA,NA,NA
532002,2,80.305,-29,51,-29,1,0,144,0,0.135,0.007,0.14,1,1,100,130,0,22,1,NA,NA,NA,NA
532005,1,50.68,50.738,56,-54,1,0,137,0,0.154,0.00625,0.125,1,0,100,126.7,0,24,1,NA,NA,NA,NA
532005,2,50.68,50.738,56,-54,1,0,137,0,0.154,0.00625,0.125,1,0,100,126.7,0,24,1,NA,NA,NA,NA
532005,3,57.8,56.826,63,-61,1,0,154,0,0.173,0.00625,0.125,1,0,100,144.5,0,24,1,NA,NA,NA,NA
532007,1,37.064,-9,32,-9,1,0,66.7,0,0.25,0.007,0.14,1,1,100,60,0,22,1,NA,NA,NA,NA
532007,2,37.064,-9,32,-9,1,0,66.7,0,0.25,0.007,0.14,1,1,100,60,0,22,1,NA,NA,NA,NA
532007,3,37.064,-9,32,-9,1,0,66.7,0,0.25,0.007,0.14,1,1,100,60,0,22,1,NA,NA,NA,NA
532013,1,33.975,-19,23,-19,1,0,61,0,0.18,0.007,0.14,1,1,100,55,0,22,1,NA,NA,NA,NA
532013,2,33.975,-19,23,-19,1,0,61,0,0.18,0.007,0.14,1,1,100,55,0,22,1,NA,NA,NA,NA
532013,3,33.975,-19,23,-19,1,0,61,0,0.18,0.007,0.14,1,1,100,55,0,22,1,NA,NA,NA,NA
532013,4,33.975,-19,23,-19,1,0,61,0,0.18,0.007,0.14,1,1,100,55,0,22,1,NA,NA,NA,NA
532013,5,33.975,-19,23,-19,1,0,61,0,0.18,0.007,0.14,1,1,100,55,0,22,1,NA,NA,NA,NA
532013,6,37.064,-20,24,-20,1,0,66.67,0,0.18,0.007,0.14,1,1,100,60,0,22,1,NA,NA,NA,NA
532014,1,16,20,20,-10,1,0,100,0,0.275,0.007,0.14,1,0,100,40,0,22,1,NA,NA,NA,NA
532251,1,24,30,30,-15,1,0,100,0,1,0,0,1,0,100,60,0,22,1,NA,NA,NA,NA
532252,1,16,0,20,-10,1,0,100,0,0.275,0.007,0.14,1,0,100,40,0,22,1,NA,NA,NA,NA
532256,1,9.6,8,12,-6,1,0,100,0,1,0,0,1,1,100,24,0,22,1,NA,NA,NA,NA
532256,2,9.6,0,12,-6,1,0,100,0,1,0,0,1,0,100,24,0,22,1,NA,NA,NA,NA
532555,1,32,5,30,-15,1,0,100,0,1,0,0,1,0,100,80,0,22,1,NA,NA,1,1
536016,1,1.8,2,2,-2,1,0,100,0,1,0,0,1,0,100,4.5,0,22,1,NA,NA,NA,NA
536019,1,4.633,-1.038,3.5,-1.8,1,0,8.82,0,0.25,0.007,0.14,1,1,100,7.5,0,24,1,NA,NA,NA,NA
536019,2,4.633,-1.038,10,-5,1,0,8.82,0,0.25,0.007,0.14,1,1,100,7.5,0,24,1,NA,NA,NA,NA
536034,1,1.4,3.5,3.5,-3.5,1,0,4.12,0,0.25,0.007,0.14,1,0,100,3.5,0,22,1,NA,NA,NA,NA
536034,2,1.4,3.5,3.5,-3.5,1,0,4.12,0,0.25,0.007,0.14,1,0,100,3.5,0,22,1,NA,NA,NA,NA
536034,3,1.4,3.5,3.5,-3.5,1,0,4.12,0,0.25,0.007,0.14,1,0,100,3.5,0,22,1,NA,NA,NA,NA
536036,1,8,10,10,-5,1,0,100,0,1,0,0,1,0,100,20,0,22,1,NA,NA,1,0.98
536036,2,20,2,25,-12,1,0,100,0,1,0,0,1,0,100,50,0,22,1,NA,NA,NA,NA
536051,1,3.058,-1.08,2.08,-1.08,0.98,0,5.55,0,0.25,0.007,0.14,1,1,100,4.95,0,22,1,NA,NA,NA,NA
536051,2,3.058,-1.08,2.08,-1.08,0.98,0,5.55,0,0.25,0.007,0.14,1,1,100,4.95,0,22,1,NA,NA,NA,NA
536051,3,3.089,-1.08,2.08,-1.08,0.98,0,5.55,0,0.25,0.007,0.14,1,1,100,5,0,22,1,NA,NA,NA,NA
536051,4,5.183,-2.05,4.1,-2.05,0.98,0,9.33,0,0.25,0.007,0.14,1,1,100,8.39,0,22,1,NA,NA,NA,NA
536051,5,5.183,-2.05,4.1,-2.05,0.98,0,9.33,0,0.25,0.007,0.14,1,1,100,8.39,0,22,1,NA,NA,NA,NA
536051,6,5.183,-2.05,4.1,-2.05,0.98,0,9.33,0,0.25,0.007,0.14,1,1,100,8.39,0,22,1,NA,NA,NA,NA
536251,1,4,3,5,-5,1,0,100,0,1,0,0,1,0,100,10,0,22,1,NA,NA,NA,NA
536361,1,9.6,12,12,-6,1,0,100,0,1,0,0,1,0,100,24,0,22,1,NA,NA,NA,NA
541001,1,2.46,2.965,2.965,-2.507,1,0,7.8,0,0.25,0,0.145,1.025,1,100,6.65,0,22,1,NA,NA,NA,NA
541001,2,2.46,2.965,2.965,-2.507,1,0,7.8,0,0.25,0,0.145,1.025,1,100,6.65,0,22,1,NA,NA,NA,NA
541001,3,2.46,2.965,2.965,-2.507,1,0,7.8,0,0.25,0,0.145,1.025,1,100,6.65,0,22,1,NA,NA,NA,NA
541001,4,4.4,12.047,4.41,-4.18,1,0,12.9,0,0.25,0,0.145,1.025,0,100,11,0,22,1,NA,NA,NA,NA
541001,5,4.069,4.41,4.41,-4.18,1,0,12.9,0,0.25,0,0.145,1.025,1,100,11,0,22,1,NA,NA,NA,NA
541001,6,5.178,6.312,6.312,-2.764,1,0,16.5,0,0.25,0,0.145,1.025,1,100,14,0,22,1,NA,NA,NA,NA
541001,7,5.178,6.312,6.312,-2.764,1,0,16.5,0,0.25,0,0.145,1.025,1,100,14,0,22,1,NA,NA,NA,NA
541006,W1,0,0,0,0,1,0,17,0,0.3022,0,0,1,1,100,15,0,25,1,NA,NA,3,-0.9
541018,W1,0,0,0,0,1,0,28,0,0.3022,0,0,1,1,100,25,0,25,1,NA,NA,3,-0.9
541020,W1,0,0,0,0,1,0,200,0,0.3022,0,0,1,1,100,180,0,25,1,NA,NA,3,-0.9
541026,W1,0,0,0,0,1,0,358,0,0.3022,0,0,1,1,100,319,0,25,1,NA,NA,3,-0.9
541027,V1,0,0,0,0,1,0,118,0,0.8,0,0,1,1,100,100,0,25,1,NA,NA,2,-0.9
541027,V2,0,0,0,0,1,0,200,0,0.8,0,0,1,1,100,150,0,25,1,NA,NA,2,-0.9
541044,1,37.357,8.797,50,-38.362,1,0,117.5,0,0.183,0,0.145,1,1,100,101,0,24,1,NA,NA,NA,NA
541045,W1,0,0,0,0,1,0,6,0,0.3022,0,0,1,1,100,5,0,25,1,NA,NA,3,-0.9
541046,1,34.65,-1.213,28.757,-35.737,1,0,63,0,0.333,0,0.145,1.025,0,100,50,0,11,1,NA,NA,NA,NA
541046,2,34.65,-1.213,28.757,-35.737,1,0,63,0,0.333,0,0.145,1.025,0,100,50,0,11,1,NA,NA,NA,NA
541046,3,34.65,-1.213,28.757,-35.737,1,0,63,0,0.333,0,0.145,1.025,0,100,50,0,11,1,NA,NA,NA,NA
541046,4,34.65,-1.213,28.757,-35.737,1,0,63,0,0.333,0,0.145,1.025,0,100,50,0,11,1,NA,NA,NA,NA
541046,5,34.65,-1.213,28.757,-35.737,1,0,63,0,0.333,0,0.145,1.025,0,100,50,0,11,1,NA,NA,NA,NA
541046,6,34.65,-1.213,28.757,-35.737,1,0,63,0,0.333,0,0.145,1.025,0,100,50,0,11,1,NA,NA,NA,NA
541093,W1,0,0,0,0,1,0,570,0,0.3022,0,0,1,1,100,513.75,0,25,1,NA,NA,3,-0.9
541094,W1,0,0,0,0,1,0,112,0,0.3022,0,0,1,1,100,100,0,25,1,NA,NA,3,-0.9
541097,W1,0,0,0,0,1,0,168,0,0.3022,0,0,1,1,100,150,0,25,1,NA,NA,3,-0.9
541102,W1,0,0,0,0,1,0,156,0,0.3022,0,0,1,1,100,140,0,25,1,NA,NA,3,-0.9
541104,W1,0,0,0,0,1,0,56,0,0.3022,0,0,1,1,100,50,0,25,1,NA,NA,3,-0.9
541105,1,73.974,7.73,100,-38.362,1,0,117.5,0,0.183,0,0.145,1,1,100,200,0,24,1,NA,NA,NA,NA
541106,1,39.946,6.148,50,-38.362,1,0,117.5,0,0.183,0,0.145,1,1,100,108,0,24,1,NA,NA,NA,NA
541107,1,24,-10,19,-10,1,0,38,0,0.147,0,0.145,1.025,1,100,60,0,24,1,NA,NA,NA,NA
541109,W1,0,0,0,0,1,0,4,0,0.3022,0,0,1,1,100,3,0,25,1,NA,NA,3,-0.9
541112,1,35.138,3.808,50,-38.362,1,0,117.5,0,0.183,0,0.145,1,1,100,95,0,24,1,NA,NA,NA,NA
541112,2,34.102,3.695,50,-38.362,1,0,117.5,0,0.183,0,0.145,1,1,100,92.2,0,24,1,NA,NA,NA,NA
541119,W1,0,0,0,0,1,0,73,0,0.3022,0,0,1,1,100,65,0,25,1,NA,NA,3,-0.9
541122,W1,0,0,0,0,1,0,120,0,0.3022,0,0,1,1,100,105,0,25,1,NA,NA,3,-0.9
541302,W1,0,0,0,0,1,0,145,0,0.3022,0,0,1,1,100,130,0,25,1,NA,NA,3,-0.9
541303,W1,0,0,0,0,1,0,67,0,0.3022,0,0,1,1,100,60,0,25,1,NA,NA,3,-0.9
541304,W1,0,0,0,0,1,0,170,0,0.3022,0,0,1,1,100,150,0,25,1,NA,NA,3,-0.9
541305,W1,0,0,0,0,1,0,112,0,0.3022,0,0,1,1,100,100,0,25,1,NA,NA,3,-0.9
541306,W1,0,0,0,0,1,0,112,0,0.3022,0,0,1,1,100,100,0,25,1,NA,NA,3,-0.9
541307,W1,0,0,0,0,1,0,84,0,0.3022,0,0,1,1,100,75,0,25,1,NA,NA,3,-0.9
541308,W1,0,0,0,0,1,0,140,0,0.3022,0,0,1,1,100,125,0,25,1,NA,NA,3,-0.9
541309,W1,0,0,0,0,1,0,112,0,0.3022,0,0,1,1,100,100,0,25,1,NA,NA,3,-0.9
541310,W1,0,0,0,0,1,0,62,0,0.3022,0,0,1,1,100,55,0,25,1,NA,NA,3,-0.9
541311,W1,0,0,0,0,1,0,78,0,0.3022,0,0,1,1,100,70,0,25,1,NA,NA,3,-0.9
541312,W1,0,0,0,0,1,0,34,0,0.3022,0,0,1,1,100,30,0,25,1,NA,NA,3,-0.9
541313,W1,0,0,0,0,1,0,56,0,0.3022,0,0,1,1,100,50,0,25,1,NA,NA,3,-0.9
541314,W1,0,0,0,0,1,0,90,0,0.3022,0,0,1,1,100,80,0,25,1,NA,NA,3,-0.9
541315,W1,0,0,0,0,1,0,84,0,0.3022,0,0,1,1,100,75,0,25,1,NA,NA,3,-0.9
541316,W1,0,0,0,0,1,0,20,0,0.3022,0,0,1,1,100,15,0,25,1,NA,NA,3,-0.9
541323,W1,0,0,0,0,1,0,56,0,0.3022,0,0,1,1,100,50,0,25,1,NA,NA,3,-0.9
541324,W1,0,0,0,0,1,0,18,0,0.3022,0,0,1,1,100,15,0,25,1,NA,NA,3,-0.9
541326,W1,0,0,0,0,1,0,112,0,0.3022,0,0,1,1,100,100,0,25,1,NA,NA,3,-0.9
541327,V1,0,0,0,0,1,0,180,0,0.8,0,0,1,1,100,150,0,25,1,NA,NA,2,-0.9
541327,W1,0,0,0,0,1,0,47,0,0.3022,0,0,1,1,100,42,0,25,1,NA,NA,3,-0.9
541328,W1,0,0,0,0,1,0,126,0,0.3022,0,0,1,1,100,113,0,25,1,NA,NA,3,-0.9
541330,W1,0,0,0,0,1,0,56,0,0.3022,0,0,1,1,100,50,0,25,1,NA,NA,3,-0.9
541331,W1,0,0,0,0,1,0,112,0,0.3022,0,0,1,1,100,100,0,25,1,NA,NA,3,-0.9
541332,W1,0,0,0,0,1,0,56,0,0.3022,0,0,1,1,100,50,0,25,1,NA,NA,3,-0.9
541334,W1,0,-31.772,0,0,1,0,185,0,0.3022,0,0,1,1,100,164,0,25,1,NA,NA,3,-0.9
541339,W1,0,0,0,0,1,0,45,0,0.3022,0,0,1,1,100,40,0,25,1,NA,NA,3,-0.9
541340,W1,0,0,0,0,1,0,135,0,0.3022,0,0,1,1,100,120,0,25,1,NA,NA,3,-0.9
541341,W1,0,0,0,0,1,0,62,0,0.3022,0,0,1,1,100,50,0,25,1,NA,NA,3,-0.9
541342,W1,0,0,0,0,1,0,79,0,0.3022,0,0,1,1,100,70,0,25,1,NA,NA,3,-0.9
541343,W1,0,0,0,0,1,0,28,0,0.3022,0,0,1,1,100,25,0,25,1,NA,NA,3,-0.9
541344,W1,0,0,0,0,1,0,68,0,0.3022,0,0,1,1,100,60,0,25,1,NA,NA,3,-0.9
541345,W1,0,0,0,0,1,0,112,0,0.3022,0,0,1,1,100,100,0,25,1,NA,NA,3,-0.9
541347,W1,0,0,0,0,1,0,62,0,0.3022,0,0,1,1,100,55,0,25,1,NA,NA,3,-0.9
541348,W1,0,0,0,0,1,0,12,0,0.3022,0,0,1,1,100,10,0,25,1,NA,NA,3,-0.9
541349,W1,0,0,0,0,1,0,6,0,0.3022,0,0,1,1,100,5,0,25,1,NA,NA,3,-0.9
541352,W1,0,0,0,0,1,0,56,0,0.3022,0,0,1,1,100,50,0,25,1,NA,NA,3,-0.9
541401,W1,0,-3.875,0,0,1,0,23,0,0.3022,0,0,1,1,100,20,0,25,1,NA,NA,3,-0.9
541404,W1,0,-24.216,0,0,1,0,140,0,0.3022,0,0,1,1,100,125,0,25,1,NA,NA,3,-0.9
541405,W1,0,0,0,0,1,0,56,0,0.3022,0,0,1,1,100,50,0,25,1,NA,NA,3,-0.9
541406,W1,0,0,0,0,1,0,112,0,0.3022,0,0,1,1,100,100,0,25,1,NA,NA,3,-0.9
541407,W1,0,0,0,0,1,0,112,0,0.3022,0,0,1,1,100,100,0,25,1,NA,NA,3,-0.9
541408,W1,0,0,0,0,1,0,112,0,0.3022,0,0,1,1,100,100,0,25,1,NA,NA,3,-0.9
541409,W1,0,0,0,0,1,0,112,0,0.3022,0,0,1,1,100,100,0,25,1,NA,NA,3,-0.9
541410,W1,0,0,0,0,1,0,112,0,0.3022,0,0,1,1,100,100,0,25,1,NA,NA,3,-0.9
541411,W1,0,0,0,0,1,0,68,0,0.3022,0,0,1,1,100,60,0,25,1,NA,NA,3,-0.9
541412,W1,0,-5.812,0,0,1,0,34,0,0.3022,0,0,1,1,100,30,0,25,1,NA,NA,3,-0.9
541413,W1,0,-12.592,0,0,1,0,72.5,0,0.3022,0,0,1,1,100,65,0,25,1,NA,NA,3,-0.9
541415,W1,0,0,0,0,1,0,140,0,0.3022,0,0,1,1,100,125,0,25,1,NA,NA,3,-0.9
541416,W1,0,0,0,0,1,0,50,0,0.3022,0,0,1,1,100,45,0,25,1,NA,NA,3,-0.9
541417,W1,0,0,0,0,1,0,105,0,0.3022,0,0,1,1,100,93,0,25,1,NA,NA,3,-0.9
541418,W1,0,0,0,0,1,0,84,0,0.3022,0,0,1,1,100,75,0,25,1,NA,NA,3,-0.9
541421,W1,0,0,0,0,1,0,90,0,0.3022,0,0,1,1,100,80,0,25,1,NA,NA,3,-0.9
541422,W1,0,0,0,0,1,0,34,0,0.3022,0,0,1,1,100,30,0,25,1,NA,NA,3,-0.9
541423,W1,0,0,0,0,1,0,140,0,0.3022,0,0,1,1,100,125,0,25,1,NA,NA,3,-0.9
541424,W1,0,0,0,0,1,0,28,0,0.3022,0,0,1,1,100,25,0,25,1,NA,NA,3,-0.9
541425,W1,0,0,0,0,1,0,39,0,0.3022,0,0,1,1,100,35,0,25,1,NA,NA,3,-0.9
542001,1,145.53,94.19,94.19,-95,1,0,247,0,0.21,0,0.145,1.04,1,100,210,0,11,1,NA,NA,NA,NA
542001,2,145.53,94.19,94.19,-95,1,0,247,0,0.21,0,0.145,1.025,1,100,210,0,11,1,NA,NA,NA,NA
542001,3,145.53,94.19,94.19,-95,1,0,247,0,0.21,0,0.145,1.025,1,100,210,0,11,1,NA,NA,NA,NA
542006,1,0,0,0,-30,1.01,0,588,0,0.1995,0,0.145,1.025,1,100,500,0,25,1,NA,NA,NA,NA
542006,2,0,0,0,-30,1.01,0,588,0,0.22,0,0.145,1.025,0,100,500,0,25,1,NA,NA,NA,NA
542006,3,0,0,0,-30,1.01,0,588,0,0.22,0,0.145,1.025,0,100,500,0,25,1,NA,NA,NA,NA
542006,4,0,0,0,-30,1.01,0,588,0,0.22,0,0.145,1.025,0,100,500,0,25,1,NA,NA,NA,NA
542008,1,145.53,-1.673,94.19,-80.481,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,21,1,NA,NA,NA,NA
542008,2,145.53,-1.673,94.19,-80.481,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,21,1,NA,NA,NA,NA
542008,3,145.53,-1.673,94.19,-80.481,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,21,1,NA,NA,NA,NA
542014,1,0,-14.811,0,-30,0.99,0,588,0,0.22,0,0.145,1.025,1,100,500,0,25,1,NA,NA,NA,NA
542014,2,0,-14.811,0,-30,0.99,0,588,0,0.22,0,0.145,1.025,1,100,500,0,25,1,NA,NA,NA,NA
542014,3,0,-14.811,0,-30,0.99,0,588,0,0.22,0,0.145,1.025,1,100,500,0,25,1,NA,NA,NA,NA
542014,W1,0,0,0,0,0.99,0,23.75,0,0.1773,0,0,1,1,100,23.75,0,25,1,NA,NA,3,-0.9
542018,1,0,-30,0,-30,1,0,588,0,0.22,0,0.145,1.025,1,100,500,0,25,1,NA,NA,NA,NA
542018,2,0,-30,0,-30,1,0,588,0,0.22,0,0.145,1.025,1,100,500,0,25,1,NA,NA,NA,NA
542018,3,0,-30,0,-30,1,0,588,0,0.22,0,0.145,1.025,1,100,500,0,25,1,NA,NA,NA,NA
542018,4,0,-30,0,-30,1,0,588,0,0.196,0,0.145,1.025,1,100,500,0,25,1,NA,NA,NA,NA
542030,1,350,-49.999,250,-50,1,0,588,0,0.223,0,0.145,1.025,1,100,500,0,13,0.5,2016,0.5,NA,NA
542030,2,350,-29.335,250,-50,1,0,588,0,0.223,0,0.145,1.025,0,100,500,0,13,0.5,2020,0.5,NA,NA
542031,1,154,22.571,110,-22,1,0,259,0,0.21,0,0.145,1.025,1,100,220,0,13,1,NA,NA,NA,NA
542031,2,154,22.571,110,-22,1,0,259,0,0.21,0,0.145,1.025,1,100,220,0,13,1,NA,NA,NA,NA
542033,1,36.987,2.344,17.639,-34.39,1,0,105.3,0,0.25,0,0.145,1.025,1,100,100,0,22,1,NA,NA,NA,NA
542033,2,36.987,2.344,17.639,-34.39,1,0,105.3,0,0.25,0,0.145,1.025,1,100,100,0,22,1,NA,NA,NA,NA
542033,3,36.987,2.344,17.639,-34.39,1,0,105.3,0,0.25,0,0.145,1.025,1,100,100,0,22,1,NA,NA,NA,NA
542033,4,36.987,2.344,17.639,-34.39,1,0,105.3,0,0.25,0,0.145,1.025,1,100,100,0,22,1,NA,NA,NA,NA
542037,1,22.192,7.912,21.23,-32.534,1,0,70.2,0,0.1995,0,0.145,1.025,1,100,60,0,22,1,NA,NA,NA,NA
542037,2,22.192,7.912,21.23,-32.534,1,0,70.2,0,0.1995,0,0.145,1.025,1,100,60,0,22,1,NA,NA,NA,NA
542037,3,22.192,7.912,21.23,-32.534,1,0,70.2,0,0.1995,0,0.145,1.025,1,100,60,0,22,1,NA,NA,NA,NA
542037,4,18.494,6.593,28.757,-35.737,1,0,63,0,0.333,0,0.145,1.025,1,100,50,0,22,1,NA,NA,NA,NA
542037,5,18.494,6.593,28.757,-35.737,1,0,63,0,0.333,0,0.145,1.025,1,100,50,0,22,1,NA,NA,NA,NA
542037,6,7.397,2.637,7.039,-7.316,1,0,22.5,0,0.154,0,0.145,1.025,1,100,20,0,22,1,NA,NA,NA,NA
542037,7,7.397,2.637,7.039,-7.316,1,0,22.5,0,0.154,0,0.145,1.025,1,100,20,0,22,1,NA,NA,NA,NA
542037,8,7.397,2.637,7.039,-7.316,1,0,22.5,0,0.154,0,0.145,1.025,1,100,20,0,22,1,NA,NA,NA,NA
542037,9,7.397,2.637,7.039,-7.316,1,0,22.5,0,0.154,0,0.145,1.025,1,100,20,0,22,1,NA,NA,NA,NA
542037,A,7.397,2.637,7.039,-7.316,1,0,22.5,0,0.154,0,0.145,1.025,1,100,20,0,22,1,NA,NA,NA,NA
542037,B,12.946,4.615,12.068,-12.753,1,0,39,0,0.196,0,0.145,1.025,1,100,35,0,22,1,NA,NA,NA,NA
542037,C,12.946,4.615,12.068,-12.753,1,0,39,0,0.196,0,0.145,1.025,1,100,35,0,22,1,NA,NA,NA,NA
542037,D,12.946,4.615,12.068,-12.753,1,0,39,0,0.196,0,0.145,1.025,1,100,35,0,22,1,NA,NA,NA,NA
542037,E,12.946,4.615,12.068,-12.753,1,0,39,0,0.196,0,0.145,1.025,1,100,35,0,22,1,NA,NA,NA,NA
542037,F,12.946,4.615,12.068,-12.753,1,0,39,0,0.196,0,0.145,1.025,1,100,35,0,22,1,NA,NA,NA,NA
542037,G,11.096,3.956,32,-16,1,0,94,0,1,0,0.145,1,1,100,30,0,22,1,NA,NA,NA,NA
542039,1,18.494,1.74,28.757,-35.737,1,0,63,0,0.25,0,0.145,1.025,1,100,50,0,22,1,NA,NA,NA,NA
542039,2,18.494,1.74,28.757,-35.737,1,0,63,0,0.25,0,0.145,1.025,1,100,50,0,22,1,NA,NA,NA,NA
542039,3,18.494,1.74,28.757,-35.737,1,0,63,0,0.25,0,0.145,1.025,1,100,50,0,22,1,NA,NA,NA,NA
542039,4,18.494,1.74,28.757,-35.737,1,0,63,0,0.25,0,0.145,1.025,1,100,50,0,22,1,NA,NA,NA,NA
542039,5,9.247,0.87,28.757,-35.737,1,0,32,0,0.333,0,0.145,1.025,1,100,25,0,22,1,NA,NA,NA,NA
542039,6,9.247,0.87,28.757,-35.737,1,0,32,0,0.333,0,0.145,1.025,1,100,25,0,22,1,NA,NA,NA,NA
542039,7,22.192,2.088,28.757,-35.737,1,0,75,0,0.333,0,0.145,1.025,1,100,60,0,22,1,NA,NA,NA,NA
542039,8,22.192,2.088,28.757,-35.737,1,0,75,0,0.333,0,0.145,1.025,1,100,60,0,22,1,NA,NA,NA,NA
542041,1,145.53,-26.062,94.19,-80.481,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,21,1,NA,NA,NA,NA
542041,2,145.53,-26.062,94.19,-80.481,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,21,1,NA,NA,NA,NA
542041,3,145.53,-26.062,94.19,-80.481,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,21,1,NA,NA,NA,NA
542041,4,145.53,-26.062,94.19,-80.481,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,21,1,NA,NA,NA,NA
542046,7,69.3,52.286,60,-50,1,0,117.5,0,0.183,0,0.145,1,0,100,100,0,11,1,NA,NA,NA,NA
542046,8,69.3,52.286,60,-50,1,0,117.5,0,0.183,0,0.145,1,0,100,100,0,11,1,NA,NA,NA,NA
542046,9,69.3,52.286,60,-50,1,0,117.5,0,0.183,0,0.145,1,0,100,100,0,11,1,NA,NA,NA,NA
542047,1,173.25,-4.936,100,-125,1,0,494,0,0.2297,0,0.145,1,1,100,250,0,31,1,NA,NA,NA,NA
542051,S1,0,-46.495,46.495,-46.495,1,0,140,0,9999,0,0,1,1,100,120,0,25,1,NA,NA,1,-0.9
542054,1,76.23,0,0,-22,1,0,129.5,0,0.1505,0,0.145,1,0,100,110,0,21,1,NA,NA,NA,NA
542054,2,76.23,0,0,-22,1,0,129.5,0,0.1505,0,0.145,1,0,100,110,0,21,1,NA,NA,NA,NA
542054,3,76.23,69.129,44,-22,1,0,129.5,0,0.1505,0,0.145,1,0,100,110,0,21,1,NA,NA,NA,NA
542054,4,41.58,37.854,24,-12,1,0,70.5,0,0.1505,0,0.145,1,0,100,60,0,21,1,NA,NA,NA,NA
542054,5,41.58,0,0,-12,1,0,70.5,0,0.1505,0,0.145,1.025,0,100,60,0,21,1,NA,NA,NA,NA
542055,1,36.987,13.117,44.988,-37.593,1,0,118,0,0.147,0,0.145,1.025,1,100,100,0,34,1,NA,NA,NA,NA
542055,2,36.987,13.117,44.988,-37.593,1,0,118,0,0.147,0,0.145,1.025,1,100,100,0,34,1,NA,NA,NA,NA
542055,3,36.987,13.117,44.988,-37.593,1,0,118,0,0.15,0,0.145,1.025,1,100,100,0,34,1,NA,NA,NA,NA
542064,1,24.255,0,0,-30,0.97,0,39.3,0,0.196,0,0.145,1.025,0,100,35,0,21,1,NA,NA,NA,NA
542064,2,24.255,0,0,-30,0.97,0,39.3,0,0.196,0,0.145,1.025,0,100,35,0,21,1,NA,NA,NA,NA
542064,3,24.255,0,0,-30,0.97,0,39.3,0,0.196,0,0.145,1.025,0,100,35,0,21,1,NA,NA,NA,NA
542064,4,0,-30,0,-30,0.97,0,588,0,0.223,0,0.145,1.025,1,100,500,0,25,1,NA,NA,NA,NA
542064,6,173.25,0,0,-9999,0.97,0,340,0,0.22,0,0.145,1,0,100,250,0,11,1,NA,NA,NA,NA
542064,V1,0,0,0,0,0.97,0,59,0,0.8,0,0,1,1,100,50,0,25,1,NA,NA,2,-0.9
542064,W1,0,0,0,0,0.97,0,252,0,0.3022,0,0,1,1,100,227,0,25,1,NA,NA,3,-0.9
542071,1,145.53,-80.481,94.19,-80.481,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,21,1,NA,NA,NA,NA
542071,2,145.53,-80.481,94.19,-80.481,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,21,1,NA,NA,NA,NA
542071,3,145.53,-80.481,94.19,-80.481,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,21,1,NA,NA,NA,NA
542071,4,145.53,-80.481,94.19,-80.481,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,21,1,NA,NA,NA,NA
542071,5,145.53,-80.481,94.19,-80.481,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,21,1,NA,NA,NA,NA
542097,1,18.494,28.757,28.757,-35.737,1,0,63,0,0.333,0,0.145,1.025,1,100,50,0,22,1,NA,NA,NA,NA
542097,2,18.494,28.757,28.757,-35.737,1,0,63,0,0.333,0,0.145,1.025,1,100,50,0,22,1,NA,NA,NA,NA
542097,3,18.494,28.757,28.757,-35.737,1,0,63,0,0.333,0,0.145,1.025,1,100,50,0,22,1,NA,NA,NA,NA
542101,4,0,-30,0,-30,1,0,588,0,0.196,0,0.145,1.025,1,100,500,0,25,1,NA,NA,NA,NA
542101,W1,0,0,0,0,1,0,106,0,0.3022,0,0,1,1,100,95,0,25,1,NA,NA,3,-0.9
542103,W1,0,0,0,0,1,0,212,0,0.3022,0,0,1,1,100,190,0,25,1,NA,NA,3,-0.9
542104,W1,0,0,0,0,1,0,212,0,0.3022,0,0,1,1,100,190,0,25,1,NA,NA,3,-0.9
542105,V1,0,0,0,0,1.0092,0,28,0,0.8,0,0,1,1,100,25,0,25,1,NA,NA,2,-0.9
542105,W1,0,0,0,0,1.0092,0,200,0,0.3022,0,0,1,1,100,180,0,25,1,NA,NA,3,-0.9
542108,W1,0,0,0,0,1,0,212,0,0.3022,0,0,1,1,100,190,0,25,1,NA,NA,3,-0.9
542110,V1,0,0,0,0,1,0,220,0,0.8,0,0,1,1,100,190,0,25,1,NA,NA,2,-0.9
542112,W1,0,0,0,0,1,0,4,0,0.3022,0,0,1,1,100,3,0,25,1,NA,NA,3,-0.9
542113,W1,0,0,0,0,1,0,17,0,0.3022,0,0,1,1,100,15,0,25,1,NA,NA,3,-0.9
542114,V1,0,0,0,0,0.988,0,200,0,0.8,0,0,1,1,100,150,0,25,1,NA,NA,2,-0.9
542114,W1,0,0,0,0,0.988,0,445,0,0.3022,0,0,1,1,100,400,0,25,1,NA,NA,3,-0.9
542116,W1,0,0,0,0,1,0,105,0,0.3022,0,0,1,1,100,90,0,25,1,NA,NA,3,-0.9
542118,W1,0,0,0,0,1,0,59,0,0.3022,0,0,1,1,100,50,0,25,1,NA,NA,3,-0.9
542126,S,0,0,0,0,1,0,777,0,9999,0,0,1,1,100,700,0,25,1,NA,NA,1,1
542127,S,0,0,0,0,1,0,555,0,9999,0,0,1,1,100,500,0,25,1,NA,NA,1,1
542137,1,7.473,-16,32,-16,1,0,94,0,0.12,0,0.145,1,1,100,80,0,35,1,NA,NA,NA,NA
542137,2,7.473,-16,32,-16,1,0,94,0,0.12,0,0.145,1,1,100,80,0,35,1,NA,NA,NA,NA
542138,1,103.95,-37.5,75,-37.5,1,0,176,0,0.12,0,0.145,1.025,1,100,150,0,31,1,NA,NA,NA,NA
542138,2,103.95,-37.5,75,-37.5,1,0,176,0,0.12,0,0.145,1.025,1,100,150,0,31,1,NA,NA,NA,NA
542138,3,43.659,-9.813,21.23,-32.534,1,0,70.2,0,0.12,0,0.145,1.025,0,100,63,0,31,1,NA,NA,NA,NA
542139,1,55.481,-38.362,100,-38.362,1,0,117.5,0,0.12,0,0.145,1,1,100,150,0,24,1,NA,NA,NA,NA
542139,2,55.481,-38.362,100,-38.362,1,0,117.5,0,0.12,0,0.145,1,1,100,150,0,24,1,NA,NA,NA,NA
542139,3,55.481,-38.362,100,-38.362,1,0,117.5,0,0.12,0,0.145,1,1,100,150,0,24,1,NA,NA,NA,NA
542140,S,0,0,0,0,1,0,48,0,9999,0,0,1,1,100,41,0,25,1,NA,NA,1,1
542141,1,0,23.538,75,-38.362,1,0,175,0,0.12,0,0.145,1,1,100,150,0,25,1,NA,NA,NA,NA
542141,2,0,23.538,75,-38.362,1,0,175,0,0.12,0,0.145,1,1,100,150,0,25,1,NA,NA,NA,NA
542142,1,0,8.562,75,-38.362,1,0,200,0,0.12,0,0.145,1,1,100,150,0,25,1,NA,NA,NA,NA
542163,1,55.481,-19.759,100,-38.362,1,0,117.5,0,0.12,0,0.145,1,1,100,150,0,24,1,NA,NA,NA,NA
542163,2,29.59,-10.538,32,-16,1,0,94,0,0.12,0,0.145,1,1,100,80,0,24,1,NA,NA,NA,NA
542163,3,29.59,-10.538,32,-16,1,0,94,0,0.12,0,0.145,1,1,100,80,0,24,1,NA,NA,NA,NA
542170,V1,0,0,0,0,1,0,320,0,0.8,0,0,1,1,100,280,0,25,1,NA,NA,2,-0.9
544000,1,415.8,-112,225,-112,1,0,706,0,0.225,0,0.145,1.025,1,100,600,0,21,1,NA,NA,NA,NA
544000,2,415.8,-112,225,-112,1,0,706,0,0.225,0,0.145,1.025,1,100,600,0,21,1,NA,NA,NA,NA
544001,1,145.53,-191.26,224.65,-191.26,1,0,588,0,0.223,0,0.145,1.025,1,100,210,0,11,1,NA,NA,NA,NA
544001,2,145.53,-80.59,94.19,-80.59,1,0,247,0,0.223,0,0.145,1.025,1,100,210,0,11,1,NA,NA,NA,NA
544001,3,145.53,-80.59,94.19,-80.59,1,0,247,0,0.223,0,0.145,1.025,1,100,210,0,11,1,NA,NA,NA,NA
544001,4,145.53,-80.59,94.19,-80.59,1,0,247,0,0.223,0,0.145,1.025,1,100,210,0,11,1,NA,NA,NA,NA
544010,1,145.53,-80.481,94.19,-80.481,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,11,1,NA,NA,NA,NA
544010,2,145.53,-80.481,94.19,-80.481,1,0,247,0,0.2297,0,0.145,1.025,1,100,210,0,11,1,NA,NA,NA,NA
544017,1,0,-191.258,224.652,-191.258,1,0,588,0,0.223,0,0.145,1,1,100,500,0,25,1,NA,NA,NA,NA
544017,2,0,-191.258,224.652,-191.258,1,0,588,0,0.223,0,0.145,1,1,100,500,0,25,1,NA,NA,NA,NA
544020,1,346.5,-191.258,224.652,-191.258,1,0,588,0,0.223,0,0.145,1.025,1,100,500,0,11,0.5,2021,0.5,NA,NA
544021,1,700,-100,600,-100,1,0,1175,0,0.225,0,0.145,1.025,1,100,1000,0,13,1,NA,NA,NA,NA
544021,2,700,-100,600,-100,1,0,1175,0,0.225,0,0.145,1.025,1,100,1000,0,13,1,NA,NA,NA,NA
544021,3,700,-100,600,-100,1,0,1175,0,0.225,0,0.145,1.025,1,100,1000,0,13,0.5,2021,0.5,NA,NA
544023,1,249.48,-150,300,-150,1,0,388,0,0.2297,0,0.145,1,1,100,360,0,31,1,NA,NA,NA,NA
544023,2,249.48,-150,300,-150,1,0,388,0,0.2297,0,0.145,1,1,100,360,0,31,1,NA,NA,NA,NA
544025,V1,0,-132.33,232.475,-232.475,1,0,1500,0,0.8,0,0,1,0,100,2500,0,25,1,NA,NA,2,-0.9
544026,1,0,-30,0,-30,1,0,588,0,0.223,0,0.145,1.025,1,100,500,0,25,1,NA,NA,NA,NA
544026,2,0,-30,0,-30,1,0,588,0,0.223,0,0.145,1.025,1,100,500,0,25,1,NA,NA,NA,NA
544026,3,0,-30,0,-30,1,0,588,0,0.223,0,0.145,1.025,1,100,500,0,25,1,NA,NA,NA,NA
544026,4,0,-30,0,-30,1,0,588,0,0.223,0,0.145,1.025,1,100,500,0,25,1,NA,NA,NA,NA
544027,1,0,-30,0,-30,1,0,588,0,0.223,0,0.145,1.025,1,100,500,0,25,1,NA,NA,NA,NA
544027,2,0,-30,0,-30,1,0,588,0,0.223,0,0.145,1.025,1,100,500,0,25,1,NA,NA,NA,NA
544027,3,0,-30,0,-30,1,0,588,0,0.223,0,0.145,1.025,1,100,500,0,25,1,NA,NA,NA,NA
544027,4,0,-30,0,-30,1,0,588,0,0.223,0,0.145,1.025,1,100,500,0,25,1,NA,NA,NA,NA
544041,1,415.8,-60,300,-60,1,0,705,0,0.225,0,0.145,1.025,1,100,600,0,21,1,NA,NA,NA,NA
544046,1,346.5,-200,200,-200,1,0,750,0,0.223,0,0.145,1.025,1,100,500,0,11,0.5,2020,0.5,NA,NA
544046,2,346.5,-200,200,-200,1,0,750,0,0.223,0,0.145,1.025,1,100,500,0,11,0.5,2020,0.5,NA,NA
544071,1,346.5,-191.258,224.652,-191.258,1,0,588,0,0.223,0,0.145,1,1,100,500,0,31,1,NA,NA,NA,NA
544071,2,346.5,-191.258,224.652,-191.258,1,0,588,0,0.223,0,0.145,1,1,100,500,0,31,1,NA,NA,NA,NA
544072,1,457.38,50,330,50,1,0,777,0,0.3,0,0.145,1,1,100,660,0,21,0.5,2021,0.5,NA,NA
544072,2,457.38,50,330,50,1,0,777,0,0.3,0,0.145,1,1,100,660,0,21,0.5,2021,0.5,NA,NA
544088,1,346.5,-112,225,-112,1,0,588,0,0.223,0,0.145,1.025,1,100,500,0,11,1,NA,NA,NA,NA
544088,2,346.5,-112,225,-112,1,0,588,0,0.223,0,0.145,1.025,1,100,500,0,11,1,NA,NA,NA,NA
544088,3,346.5,-112,225,-112,1,0,588,0,0.223,0,0.145,1.025,1,100,500,0,11,1,NA,NA,NA,NA
544093,1,0,-130.173,224.652,-191.258,1,0,588,0,0.223,0,0.145,1,1,100,500,0,25,1,NA,NA,NA,NA
544093,2,0,-130.173,224.652,-191.258,1,0,588,0,0.223,0,0.145,1,1,100,500,0,25,1,NA,NA,NA,NA
544094,1,0,-191.258,224.652,-191.258,1,0,588,0,0.223,0,0.145,1,1,100,500,0,25,1,NA,NA,NA,NA
544094,4,0,-191.258,224.652,-191.258,1,0,588,0,0.223,0,0.145,1,1,100,500,0,25,1,NA,NA,NA,NA
544096,1,457.38,90.143,360,-115,1,0,776,0,0.3,0,0.145,1.025,1,100,660,0,31,1,NA,NA,NA,NA
544096,2,457.38,90.143,360,-115,1,0,776,0,0.3,0,0.145,1.025,1,100,660,0,31,1,NA,NA,NA,NA
544097,1,0,-191.258,224.652,-191.258,1,0,588,0,0.223,0,0.145,1,1,100,500,0,25,1,NA,NA,NA,NA
544097,2,0,-191.258,224.652,-191.258,1,0,588,0,0.223,0,0.145,1,1,100,500,0,25,1,NA,NA,NA,NA
544097,3,0,-191.258,224.652,-191.258,1,0,588,0,0.223,0,0.145,1,1,100,500,0,25,1,NA,NA,NA,NA
544098,1,346.5,-112,225,-112,1,0,588,0,0.223,0,0.145,1.025,0,100,500,0,31,1,NA,NA,NA,NA
544098,2,346.5,-112,225,-112,1,0,588,0,0.223,0,0.145,1.025,0,100,500,0,31,1,NA,NA,NA,NA
544114,1,415.8,-150,300,-150,1,0,706,0,0.225,0,0.145,1.025,1,100,600,0,31,1,NA,NA,NA,NA
544114,2,415.8,-150,300,-150,1,0,706,0,0.225,0,0.145,1.025,1,100,600,0,31,0.5,2015,0.5,NA,NA
544115,1,415.8,-150,300,-150,1,0,706,0,0.225,0,0.145,1.025,1,100,600,0,31,0.5,2017,0.5,NA,NA
544115,2,415.8,-112,300,-150,1,0,706,0,0.225,0,0.145,1.025,0,100,600,0,31,1,NA,NA,NA,NA
544124,1,457.38,50,330,50,1,0,777,0,0.3,0,0.145,1,1,100,660,0,21,0.5,2018,0.5,NA,NA
544126,1,0,180.415,300,-150,1,0,388,0,0.2297,0,0.145,1,0,100,360,0,25,1,NA,NA,NA,NA
544126,2,0,180.415,300,-150,1,0,388,0,0.2297,0,0.145,1,0,100,360,0,25,1,NA,NA,NA,NA
544126,3,0,168.766,300,-150,1,0,777,0,0.2297,0,0.145,1,0,100,500,0,25,1,NA,NA,NA,NA
544131,1,415.8,-72.336,330,-165,1,0,706,0,0.3,0,0.145,1,1,100,600,0,21,1,NA,NA,NA,NA
544131,2,415.8,-72.336,330,-165,1,0,706,0,0.3,0,0.145,1,1,100,600,0,21,1,NA,NA,NA,NA
544132,1,0,0,0,0,1,0,100,0,1,0,0,1,0,100,1500,0,25,1,NA,NA,NA,NA
548008,1,554.4,-240,480,-240,1,0,777,0,0.225,0,0.145,1,1,100,800,0,21,0.5,2021,0.5,NA,NA
548025,1,457.38,-66,330,-66,1,0,777,0,0.3,0,0.145,1,0,100,660,0,11,1,NA,NA,NA,NA
548025,2,457.38,-66,330,-66,1,0,777,0,0.3,0,0.145,1,0,100,660,0,11,1,NA,NA,NA,NA
548025,3,457.38,-66,330,-66,1,0,777,0,0.3,0,0.145,1,0,100,660,0,11,1,NA,NA,NA,NA
548025,4,457.38,-66,330,-66,1,0,777,0,0.3,0,0.145,1,0,100,660,0,11,1,NA,NA,NA,NA
548025,5,457.38,-66,330,-66,1,0,777,0,0.3,0,0.145,1,0,100,660,0,11,1,NA,NA,NA,NA
548025,6,457.38,-66,330,-66,1,0,777,0,0.3,0,0.145,1,0,100,660,0,11,1,NA,NA,NA,NA
548072,1,457.38,50,330,50,1,0,777,0,0.225,0,0.145,1,0,100,660,0,21,1,NA,NA,NA,NA
548072,2,457.38,50,330,50,1,0,777,0,0.225,0,0.145,1,0,100,660,0,21,1,NA,NA,NA,NA
548072,3,554.4,-240,480,-240,1,0,777,0,0.225,0,0.145,1,1,100,800,0,21,0.5,2021,0.5,NA,NA
548124,1,457.38,-165,330,-165,1,0,777,0,0.3,0,0.145,1,1,100,660,0,21,0.5,2018,0.5,NA,NA
548124,2,457.38,-165,330,-165,1,0,777,0,0.3,0,0.145,1,1,100,660,0,21,0.5,2018,0.5,NA,NA
